# A 题第一问 · 从当地电网条件到可靠接入容量和 IT 容量

**讨论稿，2026-11-20。** 按题面和《核心定义01》，在同一场址、评估时点、供电和冷却方案、设备与服务要求下求电力上限 \(P_E\)，单位为 IT MW。下文把研究论文中的方法接成一条适合本题的计算链。公式和算例是团队可讨论的建模方案，文献原结论另附页码。[^task]

## 1　我们究竟要求哪两个 MW

第一步求**电网在指定接入点可可靠交付给新园区的净功率** \(G_{\rm firm}\)，单位为园区进线处的有功 MW。对基准情景，“可靠”约定为在指定设计时段、规定的故障集合及调度规则下，原有用户和已承诺负荷继续得到服务时，园区可以同时取用的恒定功率。这个定义必须附上评估年份、保障范围和故障集合。另列可中断的额外购电额度及削减条件。电网规划中的单一元件故障检验、区域电源充足性和用户合同分别回答不同问题。[^li][^wu][^pras][^mlgw]

第二步求**该供电方案能支撑的最大额定 IT 负载** \(P_E\)。纯电网方案直接使用 \(G_{\rm firm}\)。若有园区专用电源或电池，先在同一进线边界计算园区总的可靠供电能力 \(F_{\rm firm}\)，再折算成 IT MW。一般并网场址可以从纯电网方案开始。电网中原有的煤、气、风、光已经参与供电，只有另外建模、且确实可交付的增量资源才增加容量。[^keane][^parasol][^itu]

## 2　从哪里取当地参数

| 对象 | 需要查到的量和单位 | 现实入口与使用方式 |
|---|---|---|
| 场址和接入点 | 站名、母线、电压等级、主变及进线、功率因数、评估时点 | 优先查当地电网接入研究、接入要约、项目环评的供电章节。爱尔兰 ESB 可筛查配电站**需求侧**变压器余量。该地图反映特定日期的变压器状况，上游网架须另查。[容量地图](https://www.esbnetworks.ie/services/get-connected/renewable-connection/network-capacity-heatmap) |
| 电源与既有需求 | 已投运和届时可投运的机组、降额和停运、可依赖进口、居民工业等同期 MW、已承诺新增需求、系统备用 | 美国案例可用 EIA-860 查机组及进度，EIA-930 查平衡区逐小时需求、发电与交换。它们足以构造区域供需情景，细化到母线需要地方规划或负荷分配依据。[^nerc] [EIA-860](https://www.eia.gov/electricity/data/eia860/) · [EIA-930](https://www.eia.gov/electricity/gridmonitor/) |
| 输配网络 | 母线负荷、线路接线与电抗、正常和事故额定值、变压器余量、检修方式、限制性工程投产日 | 取公用事业电网规划、系统影响研究、已签接入文件。若仅有设备额定 MVA，以相应工况的功率因数换算有功功率，并扣除共享设备上的同期既有负荷。运营商已经公布的“剩余余量”只扣一次。[^li][^wu][^eir] |
| 风光、储能、自备机组 | 同期风速/辐照与负荷、功率曲线或实发 MW、电池 MW/MWh 与效率、燃机可用容量及燃料/许可运行小时 | 实发序列优先。气象记录经机组功率曲线或光伏出力模型换算，并与负荷统一时区，保留连续低出力日。储能取可用于调度的容量，保留应急荷电量。[^wind][^pv][^soc] [NASA POWER 小时数据](https://power.larc.nasa.gov/docs/services/api/temporal/hourly/) |
| 园区和服务 | IT 额定 MW、设计负荷及日内曲线、进线和 IT 两侧电表数据、设计干湿球温度、冷却设备功耗、服务时限与故障切换要求 | 用同一工况的总功率与 IT 功率求设施倍率。热天满负荷优先用设计负荷表、设备性能曲线或同步测量。标注实测、工程设计或情景假设。[^itu][^cool][^climate] |

同一笔电力的建设进度按**整条供电路径**判断。新增电厂、送出线路、接入站及必要许可均就绪后才启用增量容量。工程延迟情景只改可用日期。题面所举七年是 Hyperion 配套燃机的交付量级，各地采用本项目资料。[^task][^iea][^mlgw]

## 3　电网侧怎样求 \(G_{\rm firm}\)

### 有接入文件时，读出经过评估的结果

取对应年份、节点和合同性质的已交付容量或有保障的接入额度，再查可中断条款及扩建条件。MLGW 于 2025 年 5 月 5 日的公告给出一个实例。第一批 150 MW 已获批准、完成输电升级并送电；第二批 150 MW 仍取决于批准和工程完工。三方另有高需求时削减电网购电的协议。用这份公告可以认定当时已送电 150 MW；若要求“所有指定削减事件中仍可获得的 MW”，还要知道事件中的保证额度、时长和频次。在缺少这些条款时，可报告购电上界及若干明确标注的削减情景。[^mlgw]

### 有分项余量时，先做能手算的工程初筛

在同一时段 \(t\)、同一工况 \(s\) 下，令 \(A_{ts}\) 为区域电源可用功率加可交付净进口，扣除既有负荷、已承诺增量与必要备用后的净余量。令 \(T_{bts}\) 为送至节点 \(b\) 的**新增输电余量**，\(S_{bts}\) 为当地接入站的**新增变电余量**，\(C_{bts}\) 为适用的合同或接入取电上限。各项统一折算到进线处。若发电与进口受同一线路约束，应按可同时交付的组合计算。[^nerc][^li][^eir]

$$
G_{\rm screen}=\max\!\left(0,\ \min_{t,s}\{A_{ts},T_{bts},S_{bts},C_{bts}\}\right).
$$

对有清楚串联路径、独立给定净余量且工况覆盖充分的情况，这个数可作为条件性上限。若只知道区域总量，或只知道变压器容量，就只能给相应一层的上界。网状系统中线路潮流可改道，每条路径的额定值直接相加可能高估送达能力。对于公开数据不齐的地点，可把未知的上游输电余量列为区间，并给出它在何值以下会成为瓶颈。[^li][^wu]

### 有网络数据时，把“还能接多少”作为优化目标

在候选母线 \(b\) 增加共同的试探负荷 \(q\) MW。在每个时段和故障工况允许符合规则的再调度。最大化 \(q\)，要求其余节点需求全部满足。在线性、忽略网损的直流潮流近似下，可采用下列约束。[^li][^wu]

$$
\max q,\qquad
g_{its}+m_{its}-d_{its}-\mathbf 1_{i=b}q
=\sum_{j} f_{ijts},\qquad
f_{ijts}=B_{ij,s}(\theta_{its}-\theta_{jts}).
$$

这里 \(i,j\) 为母线，\(g\) 为发电，\(m\) 为建模区域外的净注入，\(d\) 含既有及已承诺需求，\(f\) 为有向线路潮流，\(B\) 为按统一功率基准换算的线路系数，\(\theta\) 为相角，选定参考母线。外来电若已在外部母线建模，就直接通过联络线流入。每台机组满足可用出力和必要爬坡约束，每条在运线路满足 \(|f_{ijts}|\le \bar f_{ij,s}\)，每个接入主变满足相应额定值，\(0\le q\le C_{bts}\)。上游备用约束按供电方规划口径施加。事故工况用故障后的拓扑、允许的应急额定值及持续时间；共用预故障安排并限制事故后可及时采取的再调度。容量扩建用评估日决定哪些线路和机组投入。可直接最大化 \(q\)，或逐步增加 \(q\) 至首次不可行，记录首个越限元件及时间。[^wu][^li]

结果给出**列入模型的工况下**可送达的持续负荷。若用直流潮流初筛，电压、无功、网损与动态稳定仍须接入评估确认。若评估站内供电连续性，还要按服务要求检验主变、UPS、切换时间及孤岛运行能力。区域发电充足与站内分钟级不间断供电是两层检验。[^eir][^pras][^itu]

## 4　波动电量如何进入计算

**公用电网供电。** 日常负荷由电网组合供电，调度方用其他机组、互联与储能平衡波动。若采用运营商核准的持续购电额度，电网内风电夜间或日间的低谷已属于该系统的运行条件。年度绿电合同只在有对应物理交付安排时改变电网容量模型。爱尔兰接入文件分别规定逐年绿电匹配与可调度电源/储能要求。[^eir][^cru]

**电网侧新增风光。** 当研究的是“增加一组电源后，系统可多承载多少负荷”，可采用有效载荷能力 ELCC。在同一需求、天气、停运及互联假设下，计算基准系统风险 \(R_0\)；加入新资源组合，将新增负荷逐渐增加到风险回到 \(R_0\)。对恒定新增负荷，增量 \(\Delta\) 以 MW 表示。对约定的负荷曲线，则用峰值为 1 的形状 \(h_t\) 缩放。[^keane][^pras]

$$
R(\text{原系统}+\text{新增资源},\ D_t+\Delta h_t)
=R(\text{原系统},D_t).
$$

风险可取一年内期望缺电小时数，或期望未供电量（MWh/年），前后使用同一指标。先检查基准系统是否满足本地可靠性目标。计算使用同期多年的天气及负荷，保留停机和资源间的相关性。组合 ELCC 反映特定系统、地点及渗透水平；得到区域新增 MW 后仍须检验该节点能否收到。如已有当地运营商针对相近渗透率公布的边际容量信用，可用“新增装机 × 该信用”做简化情景，并检查网架瓶颈。[^keane][^wind][^pv]

**园区自有风光或电池。** 可把接入点可购电序列 \(G_{ts}\) 与表后资源放入逐时功率平衡。下式是在给定情景内寻找可持续恒定设施负荷 \(F\) 的候选模型，改编自 Parasol 的功率分配、储能和工作负载约束。[^parasol][^soc]

$$
\begin{aligned}
\max\ & F\\
b_{ts}+r_{ts}+g^{\rm site}_{ts}+p^-_{ts}
&=F+p^+_{ts},\qquad 0\le b_{ts}\le G_{ts},\quad 0\le r_{ts}\le r^{\rm available}_{ts},\\
e_{t+1,s}&=e_{ts}+\eta_c p^+_{ts}\Delta t-p^-_{ts}\Delta t/\eta_d .
\end{aligned}
$$

\(b\) 为购电，\(r\) 为实际使用的风光，允许弃电，\(g^{\rm site}\) 为合规可运行的现场机组出力，\(p^+,p^-\) 分别为充、放功率（MW），\(e\) 为荷电量（MWh），\(\eta_c,\eta_d\) 为充放效率。分别限制充放 MW，禁止同一电池同时充放。限定 \(e_{\rm reserve}\le e_{ts}\le e_{\max}\)，给定初始荷电量，重复周期要求期末恢复至期初。现场机组需满足燃料、爬坡及许可运行时间。对突发停电，故障前的荷电量和决策须在尚不可区分的情景中一致。若按已知全年的出力作最优调度，所得容量是完美预测条件下的上界，可用滚动预测和独立年份复核。[^parasol][^soc][^pras]

**什么时候取谷值？** 只有风光直接带恒定负荷，且无储能、无外购、无其他机组、每个设计小时都要满足负荷时，最大恒定功率才等于风光出力序列的最小值。纯光伏夜间出力为零，这时恒载上限为零。若有电网，低谷时可购电；若有电池，还要算缺口持续多久、事后能否补回。若允许批任务延期，应保持相同任务总量、每项截止时间、实时业务要求和服务器峰值限制。短时降载后须能完成积压工作。[^parasol][^flex][^wu]

## 5　从设施 MW 换成 \(P_E\)

记额定 IT 容量为 \(P\)，设计工况的实际 IT 功率为 \(u_{ts}P\)，其中 \(u_{ts}\) 是**电功率负荷率**。冷却、供配电损耗等辅助功率记为 \(a_{ts}(u_{ts}P)\)。对每个设计工况，园区电表侧需支撑

$$
L^{\rm fac}_{ts}(P)=u_{ts}P+a_{ts}(u_{ts}P).
$$

若要求持续支撑额定 IT 负载，取设计满负荷 \(u=1\)。若有同工况总功率与 IT 功率的工程倍率 \(k_{\rm design}\)，且近似成比例，则得到最简单的结果。[^itu][^cool]

$$
P_E=\frac{F_{\rm firm}}{k_{\rm design}},\qquad
k_{\rm design}=\frac{\text{该工况的设施总有功功率}}{\text{同工况的 IT 有功功率}} .
$$

纯电网时 \(F_{\rm firm}=G_{\rm firm}\)。若辅助功率为 \(a_0+\alpha P\)，则满负荷解为 \((F_{\rm firm}-a_0)/(1+\alpha)\)，前提是足以供应固定开销。年度 PUE 是年度设施电量与 IT 电量之比，适合计算年度 MWh；利用同步功率或设计工况得到的倍率才直接用于峰时检验。当地温湿度和散热方案会改变倍率。[^itu][^cool][^climate]

如果服务要求规定了变化的负荷曲线，则在第 4 节逐时平衡中把 \(F\) 换成 \(L^{\rm fac}_{ts}(P)\)，直接最大化 \(P\)，并报告限制小时的供电与负荷。这样可保留“最热时段”与“电网最紧时段”是否重合的信息。为和定稿定义一致，还需列出必须能支撑额定负荷的设计工况，并约束它。若只检验一个从不满载的历史负荷曲线，所得只是该工作量的可运行规模。[^task][^wu]

## 6　一个可手算的端到端例子

以下均为演示假设。设最紧时段恰好重合，区域届时可用机组 600 MW、可交付净进口 100 MW、既有与已承诺需求 510 MW、尚需预留备用 40 MW，故电源净余量为 **150 MW**。接入主变在规定单故障下余 130 MVA，功率因数 0.95，得 **123.5 MW**。上游线路在同工况尚可多送 **108 MW**，项目合同允许 120 MW。假定其它时段均更宽松，所有余量已折到同一进线处，则 \(G_{\rm firm}=\min(150,123.5,108,120)=108\) MW。满负荷设计倍率 1.20 时，纯电网支撑 **90 MW IT**。限制资源是上游线路。

若线路升级在评估日前投运，可多送至 140 MW，其余条件不变，则合同成为瓶颈，\(G_{\rm firm}=120\) MW，\(P_E=100\) MW IT。若工程延误，仍为 90 MW IT。在原 108 MW 的方案增加表后光伏，假设限制时段落在夜间、持续 4 小时，要维持 **100 MW IT**，设施需 120 MW，缺口 12 MW。电池在这段时间至少要能输出 12 MW 和 48 MWh；放电效率 90% 时，需动用至少 **53.3 MWh** 的电池内部电量，另留应急储备。连续阴天能否再撑下一次事件，须将充电和期末荷电量放回逐时模型。一次事件算出的电量是必要条件。

## 7　与水、土地和碳如何衔接

同一方案 \(k\) 向其他模块传递各技术分时发电量（MWh）、电厂及园区位置、新建容量（MW）、占地和冷却方案。水模块扣发生在对应流域的发电和现场耗水；土地模块计园区、专用电源、变电与输电用地；碳按燃料及购电边界另行计算。干旱使电厂降额或环保许可限制机组运行小时，属于电力模块的实际可用出力约束。新增 1 MW IT 的预计耗水、用地和排放则进入相应足迹核算。[^water][^land][^policy]

$$
P_{\max}(k)=\min\{P_E(k),P_W(k),P_L(k)\}.
$$

建议共同比较两个供电方案时，每个方案各自取一次最小值，才能知道换供电或冷却技术后真正卡住的是哪项资源。上述算例只计算电力分项。场址、评估日、合同保障条款、设计负荷与实际电网模型仍由团队选定。

## 8　哪些方案可以借来做主模型

| 可选方法 | 输入与计算 | 能给团队的结果及适用范围 |
|---|---|---|
| 运营商接入评估（黑箱） | 直接查节点、日期、接入研究及削减条款 | 得到有现实依据的正常/事故可购电 MW。适合做外部检验，且需区分预测与获批。[^tytfs][^mlgw] |
| 同期净余量初筛（简化模型） | 电源、输电、变电和合同余量统一时点取最小 | 数据最少，能解释瓶颈。单一地市的总装机、年社会用电量和土地面积不足以识别节点上限。若只有这些量，应报告缺失哪一层。[^nerc][^tytfs] |
| 输电潮流及单故障校核（白箱） | 在节点加负荷，用机组、线路、已承诺负荷求可行调度，再令一条线路退出重新核算 | 得到接入 MW、限制线路和事故时段。直流近似便于跑许多情景；临界节点用交流潮流复核电压、无功和支路视在功率。[^li][^wu][^ac] |
| 径向配电网的支路潮流（白箱） | 馈线电阻与电抗、负荷的有功和无功、节点允许电压、线路电流与主变额定值 | 高压变电站尚有余量时，末端电压或线路电流仍可能先触限。适合由配电网接入的小园区，也可用于站内下游网络。松弛解须复核原交流方程和精确性条件。[^branch] |
| 区域资源充足性与 ELCC（概率模型） | 同期负荷、各机组可用率、进口、风光和逐时储能，取等失负荷风险的新增负荷 | 适合估计一组电源新增多少可靠 MW，尤其是比较煤气风光和储能组合。只有把节点交付限制纳入或另做检查，才能解释为园区可用 MW。[^keane][^pv][^pras][^soc] |
| 可中断接入与风险约束 | 在刚性底座上，另给可削减量、事件期限、频次或尾部风险，校核任务恢复与截止期 | 输出“保证多少、额外可接多少、代价是什么”三项。它可检验题目中的可调度性，并适用于第一问单站，无需提前引入第二问的异地算力。[^li][^wu][^flex] |
| 园区微网与备用系统 | 合同购电、专用电源、储能、孤岛切换、必须连续供电的负荷、断电起止和 UPS 拓扑 | 求园区表后可撑的 MW 和断电可撑的小时数。REopt 可评估多种设备组合和停电期间的关键负荷；站内双路系统另查共同上游失效。[^parasol][^reopt][^ups] |
| 中长期容量扩建 | 投运、退役、燃料、电源造价、输电扩建与负荷增长情景 | 产生各规划年可进入模型的资源组合，再返回节点模型计算。若题目只选一个评估时点，用已落实工程和延误情景即可。[^expansion][^iea] |

**我建议的组合。** 先用公用事业规划给出一个能校准的节点，再用“分项净余量＋节点单故障校核”解释其形成机制。对该节点增加专用电源或电池时，按逐时序列重算园区供电。若缺少真实网架，可用公开试验系统验证白箱计算，并将当地结论保持在运营商公开的精度。RTS-GMLC 提供可相互连接的 bus、branch、gen、reserves、storage 表和时序索引，适合作为复算模型的试验数据。其数值属于测试系统。[RTS-GMLC 源数据](https://github.com/GridMod/RTS-GMLC/tree/master/RTS_Data/SourceData)

**现实节点怎样检验这条链。** EirGrid 与 SONI 的 2019 年输电预测以 Kellis 220 kV 为例，给出一个可控需求接入安排。正常可接 **200 MW**，两条 220 kV 供电线路中任一条退出时，客户必须降至 **50 MW**。若团队将该故障列为必须不停产的工况，纯电网对恒定设施负荷的上界就是 50 MW；若设计倍率**假设**为 1.20，电网单独支撑的 IT 上界是 **41.7 MW**。若按 200 MW 安排正常负荷，必须解释事故期间 **150 MW** 的设施侧缺口由什么覆盖、持续多久。此处 200 和 50 来自历史规划示例，1.20 和相应 IT 数字是本文演算。正式案例研究还须查所选评估年的项目接入条件。[^tytfs]

## 中文摘译与原文定位

以下为关键段落的简要意译。页码按本地 PDF 阅读器计。编号 32–47 为本次取得的全文。Google Scholar 的直接请求在本次检索中返回 429，IEEE Xplore 的部分页面也未返回正文。下列 IEEE 条目通过 DOI、作者机构仓储和美国能源部公开稿交叉核对。两篇 2026 年数据中心接入研究使用明确标注版本的 arXiv 预印本。

[^tytfs]: EirGrid、SONI，*All-Island Ten Year Transmission Forecast Statement 2019*，第 106 页交代节点和故障校核，第 116 页 §8.5 给出 Kellis 示例。各节点单独评估，多个候选点可能共享同一份余量。[本地 42](42_EirGrid_SONI2019_Transmission_Forecast.pdf#page=116) · [运营商原文](https://cms.soni.ltd.uk/sites/default/files/media/documents/All-Island-Ten-Year-Transmission-Forecast-Statement-2019.pdf)
[^ac]: Zimmerman、Murillo-Sánchez，*MATPOWER User’s Manual* v8.1，第 64–66 页。交流最优潮流同时满足节点有功/无功平衡、母线电压和支路传输限额。把目标改为最大新增节点负荷即可用于容量评估；事故校核需使用相应拓扑。[本地 43](43_MATPOWER_Manual.pdf#page=64) · [开发者发布版](https://github.com/MATPOWER/matpower/blob/8.1/docs/MATPOWER-manual.pdf)
[^branch]: Farivar、Low，IEEE Transactions on Power Systems，2013，合并作者稿第 1–4 页。支路功率、电流、电压可用于描述径向和网状系统，二阶锥松弛的精确性依赖网络及约束假定。容量极限场景应回代物理约束。[本地 44](44_Farivar2013_Branch_Flow.pdf#page=3) · [IEEE Part I](https://doi.org/10.1109/TPWRS.2013.2255317) · [完整作者稿](https://arxiv.org/abs/1204.4865)
[^reopt]: Anderson 等，NREL，2021，第 19–21、37–40 页。建模者指定停电开始时刻、长度、关键负荷以及可用的分布式能源，评估技术组合能否在电网中断时供电。用于明确哪些 IT 和辅助负荷必须一同保住。[本地 45](45_REopt_Lite_Manual.pdf#page=39) · [NREL 手册](https://docs.nlr.gov/docs/fy21osti/79235.pdf)
[^ups]: Chai 等，JIMEC 2018 会议论文，2019 年出版，第 1–5 页。对 UPS 双母线 2N 供电结构按部件可靠度和冗余关系计算可用性。若两条路径在运行中相互接替，额定 IT 容量应校核剩余路径能支撑多少，采用实际拓扑和故障修复数据。[本地 46](46_UPS_Availability.pdf#page=3) · [出版商全文](https://www.atlantis-press.com/article/55911415.pdf)
[^expansion]: Gagnon 等，NREL，2024，第 20–21 页。ReEDS 用多种需求、技术和政策假设生成美国电源及输电系统的长期演变情景，可以提供评估年的上游组合；当地还能接多少 MW 仍须回到节点校核。[本地 47](47_NREL2024_Standard_Scenarios.pdf#page=20) · [NREL 报告](https://docs.nlr.gov/docs/fy25osti/92256.pdf)

[^task]: A 题英文第 2 页要求以当地可接入电力、设施建设期、风光波动构成可量化判据。[题面](../IMMC2027%20Problems_Greater%20China%20Autumn/IMMC2027%20Problem%20A-How%20big%20an%20AI%20data%20center%20to%20be_.pdf#page=2) · [团队定稿定义](../research/A题文献库/核心定义01.md)
[^li]: Li、Fang、Chen，2026，arXiv v1 预印本，第 1–4 页。作者按节点估计输电可分配容量，稳健模型服务各不确定情景中的有保障负荷，引入尾部风险度量后可另分配带削减风险的容量。适合借用其电网模型及两种接入产品的区分。[本地 38](38_Li2026_Transmission_Capacity_Large_Loads.pdf#page=2) · [作者原稿](https://arxiv.org/abs/2604.08854v1)
[^wu]: Wu、Ren、Wang、Sun，2026，arXiv v1 预印本，第 1–4 页、图 1 和模型 §II。线路退出后，剩余线路会重新分担潮流；部分任务可在截止时间内顺延，受限时段后的电网必须容得下补做负荷。不同节点在正常运行时接入容量相同，单线路故障下仍可有明显差别。结果来自修改的 IEEE 118 节点测试系统。[本地 41](41_Wu2026_N1_Data_Center_Hosting_Capacity.pdf#page=2) · [作者原稿](https://arxiv.org/abs/2611.24493v1)
[^mlgw]: MLGW，2025-05-05，第 1–3 页。公用事业公司说明两批各 150 MW 的审批和送电状态，其中第一批由两个变电站供电，且高需求时需配合削减。此为公告日截面，可验证“工程投运”和“接入条款”两个输入。[本地 34](34_MLGW2025_xAI_Power_Connection.pdf#page=3) · [机构原件](https://www.mlgw.com/images/content/files/pdf/new/5-5-25%20xAI%20Update.pdf)
[^cru]: 爱尔兰 CRU 决定第 3–5 页按最大进口容量分档，并分别规定配套电源及年度可再生电量要求。[本地 01](01_CRU2025236_Ireland_Grid_Connection.pdf#page=4)
[^eir]: EirGrid 2026 版接入流程第 3–5 页、表 1。申请材料说明接入位置、最大进口容量、逐步投运安排和配套电源。发出接入要约有先决条件，工程兑现时间随配套设施进展而变。[本地 05](05_EirGrid2026_DC_Connection_Process.pdf#page=3)
[^nerc]: NERC 第 5–10 页。区域评估结合负荷、计划新增和退役机组、季节性出力及输电投资，分别评估正常和极端条件下的资源充足性。[本地 27](27_NERC2025_Long_Term_Reliability.pdf#page=6)
[^iea]: IEA《Energy and AI》第 15 页。输电工程与关键设备交付周期可长于数据中心建设，规划项目可能因接入排队而延迟。[本地 24](24_IEA2025_Energy_and_AI.pdf#page=15)
[^keane]: Keane 等，IEEE Transactions on Power Systems，2011，第 3–4 页 §II。先求原系统失负荷风险，再加入风电并逐步增加需求，到风险恢复原水平时读出新增负荷。作者要求风电与负荷序列同期，并讨论互联和跨区输电。原库已有引文键 IMMC_AV01，此次补齐作者机构全文。[本地 32](32_Keane2011_Capacity_Value_of_Wind.pdf#page=3) · [IEEE DOI](https://doi.org/10.1109/TPWRS.2010.2062543) · [UCD 全文](https://researchrepository.ucd.ie/server/api/core/bitstreams/e9e7ace2-1e4b-4f06-8eae-9acea0380a0c/content)
[^wind]: Hasche、Keane、O’Malley，IEEE Transactions on Power Systems，2011，第 2 页摘要。爱尔兰案例以 74 个测站、最长 10 年的风电资料分析样本长度与空间覆盖。该案例中，约 4–5 年小时数据才使结果较稳定，可借此设计跨年敏感性分析。[本地 36](36_Hasche2011_Wind_Data_Requirements.pdf#page=2) · [IEEE DOI](https://doi.org/10.1109/TPWRS.2010.2051341) · [UCD 全文](https://researchrepository.ucd.ie/server/api/core/bitstreams/926d99d0-e482-44d4-8ac6-d03f40edd4e2/content)
[^pv]: Madaeni、Sioshansi、Denholm，第 5 页摘要及 §2。作者固定基础电力系统，比较美国西部 14 处光伏在八年数据上的可靠性方法与简化指标。部分近似能再现容量价值，表现取决于辐照时序、组件朝向及系统负荷。下载版本为 2012 年 NREL 报告，相关论文发表于 IEEE Journal of Photovoltaics。[本地 37](37_Madaeni2012_PV_Capacity_Value.pdf#page=5) · [报告 DOI](https://doi.org/10.2172/1046871) · [IEEE 论文](https://doi.org/10.1109/JPHOTOV.2012.2217114)
[^soc]: Sioshansi、Madaeni、Denholm，IEEE Transactions on Power Systems，2014，作者稿第 1–4 页。动态规划追踪停电事件对之后各时段荷电量的影响，结合缺电概率估计储能的容量价值。同一台电池在连续短缺后的可用出力与事件开始时可能不同。[本地 39](39_Sioshansi2014_Storage_Capacity_Value.pdf#page=1) · [IEEE DOI](https://doi.org/10.1109/TPWRS.2013.2279839) · [美国能源部全文](https://www.osti.gov/servlets/purl/1355932)
[^pras]: Stephen，NREL，PRAS v0.6 模型说明，第 7、15–16、23–25 页。逐时序贯模拟可连续更新储能状态和停机状态，并统计失负荷风险；等可靠性的负荷增量可用来衡量新增资源的贡献。[本地 35](35_NREL2021_PRAS_Resource_Adequacy.pdf#page=24) · [机构记录](https://www.osti.gov/biblio/1785462)
[^parasol]: Goiri 等，ACM ASPLOS，2013，第 6–8 页、表 1、模型公式及第 9–11 页实验。Parasol 原型机房结合太阳能、电池和电网。GreenSwitch 按 15 分钟分配电源和任务，显式限制电池荷电量并区分实时及可延期负载。原研究优化供电成本，本题借其约束，将目标换为容量。[本地 33](33_Goiri2013_Parasol_GreenSwitch.pdf#page=7) · [ACM DOI](https://doi.org/10.1145/2451116.2451123) · [作者机构全文](https://www.microsoft.com/en-us/research/wp-content/uploads/2016/08/asplos13.pdf)
[^itu]: ITU-T L.1300 §12.1，第 34–35 页。园区进线和 ICT 设备分别计量，从而识别制冷和供配电等辅助需求。[本地 31](31_ITU2014_Green_Data_Centres.pdf#page=34)
[^cool]: Chen、Wemhoff，Resources, Conservation & Recycling，2023，第 1–3 页。作者对 400 kW IT 的冷冻水机房，在美国 925 个地点模拟空气侧和水侧自然冷却的能源与水足迹。可借其根据气象和系统配置估计辅助功率的思路，峰值仍需当地设计参数。[本地 40](40_Chen2023_Cooling_Economization.pdf#page=1) · [期刊 DOI](https://doi.org/10.1016/j.resconrec.2023.107053) · [NSF 全文](https://par.nsf.gov/servlets/purl/10435467)
[^climate]: Turek、Radgen 第 1–3 页以德国参考机房建模，地点温度改变再冷却机组用电，给出了设计负荷、温度和冷却功率的对应关系。[本地 28](28_Turek2021_Data_Center_Site_Selection.pdf#page=3)
[^flex]: Colangelo 等，作者稿第 1、3–5 页。菲尼克斯商用园区内 256 GPU 集群在特定负载和服务条件下，连续三小时降低约四分之一的集群功率。适合构造有限时长的灵活性情景。[本地 25](25_Colangelo2025_Grid_Interactive_AI.pdf#page=3) · [正式版](https://doi.org/10.1038/s41560-025-01927-1)
[^water]: Macknick 等按燃料与冷却技术列运行耗水、取水系数，可与分技术发电量相乘，并注明发生流域。[本地 15](15_Macknick2012_Electricity_Water_Factors.pdf#page=5)
[^land]: Lovering 等区分发电技术实际扰动和项目间距用地，给出按年发电量归一的强度。[本地 16](16_Lovering2022_Electricity_Land_Use.pdf#page=7)
[^policy]: 已有政策专题整理了现场排放许可、购电碳核算及可持续预算的边界。[原文与许可依据](政策_碳排放与污染_证据译读.md)
