# 重新校准全球数据中心用能估计——摘要与正文中译

Eric Masanet（西北大学麦考密克工学院、加州大学圣塔芭芭拉分校布伦学院）、Arman Shehabi（劳伦斯伯克利国家实验室）、Nuoa Lei（西北大学）、Sarah Smith（劳伦斯伯克利国家实验室）、Jonathan Koomey（Koomey Analytics）。

英文著录：*Recalibrating global data center energy-use estimates*，Science 367(6481), 984–986 (2020)，DOI [10.1126/science.aba3758](https://doi.org/10.1126/science.aba3758)。原文为 Policy Forum；此处为非官方中文翻译，仅供队内阅读（版权归 AAAS）。页码均为本地 PDF 阅读器页序。[原文 PDF](../01_公开原文/01_Masanet-Energy.pdf) · [期刊 DOI](https://doi.org/10.1126/science.aba3758)

## 正文（第 1–3 页）

数据中心是日益数字化世界的信息骨干。其服务需求快速上升 [1]，人工智能、智能互联能源系统、分布式制造系统与自动驾驶等数据密集型技术预计会进一步推高需求 [2]。鉴于数据中心是高耗能设施，估计约占全球用电的 1%，这些趋势对全球能源需求有明确含义，必须严谨分析。若干常被引用但过于简单的分析声称，全球数据中心能耗在过去十年翻倍，并将在未来十年增至三倍甚至四倍 [3–5]。这类估计助长了一种流行看法 [5,6]：随着数据中心服务需求快速上升，其全球能耗必然同步上升。然而，这种基于近期服务需求增长指标的外推忽略了同期发生的强劲反向能效趋势（见原文第一张图）。本文整合近期出现的不同来源新数据，认为全球数据中心能耗增长更为温和（见原文第二张图），从而为政策制定者与能源分析师提供对全球数据中心能耗、其驱动因素及近期效率潜力的重新校准认识。

要评估数据中心需求增长的影响，需要稳健理解全球数据中心能耗的规模与驱动因素，而这恰恰是许多政策制定者与能源分析师的盲点。原因在于历史上缺乏关于数据中心类型与位置、其信息技术（IT）设备及能效趋势的「自下而上」信息，导致全球数据中心能耗文献零散且常相互矛盾。

理解数据中心能耗走向，需要把服务需求增长因素与众多设备、能效及市场结构因素一并考虑（原文图 1）。自下而上的分析最能反映这一广泛因素，产生最可信的历史与近期能耗估计 [7]。尽管近期有几项国别研究 [8]，但全球数据中心能耗最近一次完全可复现的自下而上估计出现在近十年前：全球数据中心能耗从 2005 年的 153 TWh 增至 2010 年的 203–273 TWh，占全球用电的 1.1%–1.5% [9]。

然而自 2010 年以来，数据中心格局已发生巨大变化（原文图 1）。到 2018 年，全球数据中心负载与计算实例增长超过六倍，数据中心 IP 流量增长超过十倍 [1]；存储容量同期估计增长 25 倍 [1,8]。分析师往往倾向用这些服务需求趋势直接外推早先的自下而上能耗值，导致对当前与未来全球数据中心能耗的不可靠预测 [3–5]。例如，他们可能按某服务需求指标（如 2010—2020 年全球 IP 流量增速）放大此前的自下而上值（如 2010 年数据中心总能耗），得出未来能耗估计（如 2020 年总能耗）。

但自 2010 年以来，典型量级服务器（数据中心的主力）单位计算的用电下降了四倍，主要归因于处理器效率提升与空闲功耗降低 [10]；同期，已安装存储每 TB 的瓦数估计下降九倍，源于存储密度与效率提升 [8]。此外，服务器数量增长明显放缓，原因是虚拟化使每台服务器平均承载的计算实例增至五倍，同时数据中心电能使用效率（PUE，即数据中心总能耗除以 IT 设备能耗）稳步下降。这两大趋势主要由计算实例向高能效云与「超大规模」数据中心（最大的一类数据中心）转移所驱动 [1,2]。在美国这一全球最大数据中心市场，经行业核验的自下而上分析发现，尽管美国数据中心服务需求快速增长，全国数据中心能耗自 2010 年以来已进入平台期 [11]。本文把该分析扩展到全球，并表明：通过主动的政策举措与数据中心能源管理实践，强劲的持续效率进步可使能耗平台期再维持数年。这些新的自下而上估计构成国际能源署（IEA）近期采用的全球数据中心能耗值的基础 [12]。

本文使用的数据支持比以往更技术丰富、时间一致的方法。自 2011 年起，Cisco 分析师发布了全球服务器存量、数据中心负载、服务器虚拟化水平，以及传统、云与最近超大规模数据中心存储估计的数据与展望 [1]。自 2016 年起，劳伦斯伯克利国家实验室在一系列报告中发布了数据中心常用服务器、存储设备与网络设备的能耗趋势分析 [8,11,13]。分析师记录了占全球数据中心计算实例相当大比例的超大规模数据中心的数量与位置，主要数据中心运营商也越来越多地报告其 PUE [14]。

把这些数据整合进自下而上建模框架后，可以看出：尽管全球数据中心能耗自 2010 年以来略有增加，但同期能耗增长已与计算实例增长大幅脱钩（原文图 2 第二幅）。此外，新数据提供的精细视图表明，2010 年全球数据中心能耗约 194 TWh，略低于当时数据较少时自下而上研究给出的下限估计（203 TWh）[9]。2018 年，作者估计全球数据中心能耗升至 205 TWh，约占全球用电的 1%；这相对 2010 年增长 6%，而同期全球数据中心计算实例增长 550%。以单位计算实例能耗计，全球数据中心能源强度自 2010 年以来每年下降 20%，相比其他主要需求部门（如航空与工业）近年年均效率改善（低一个数量级）是显著进步 [12]。

新的整合数据揭示了一些有助于解释这一能效大幅改善的关键技术与结构趋势（原文图 1、图 2 第二幅）。服务器效率提升与虚拟化加深（降低每个计算实例所需的服务器功率）相结合，使计算实例增长六倍而全球服务器能耗仅增 25%；存储密度与效率提升相结合，使存储容量增长 25 倍而全球存储能耗仅增三倍；转向更快、更节能的端口技术，使数据中心 IP 流量增长十倍而网络设备能耗仅温和上升。总之，尽管 IT 设备（服务器、存储、网络）总能耗从 2010 年约 92 TWh 增至 2018 年约 130 TWh，技术与运营效率提升使服务大幅增长而能耗增长相对小得多。

值得注意的是，新数据还表明数据中心基础设施系统（即冷却与供配电）能耗大幅下降，足以基本抵消 IT 设备总能耗的增长。这一下降可由服务器从较小的传统数据中心（2010 年占计算实例 79%）持续转向更大、更节能的云（含超大规模）数据中心（2018 年占 89%）来解释（原文图 2 第三幅）——后者因先进冷却系统与供电效率，报告的 PUE 低得多 [1,11]。

然而，面对不断增长的数据中心服务需求，当前效率趋势还能持续多久？预测 IT 设备的长期效率极限众所周知地困难，尤其考虑到量子计算等可能颠覆格局、能耗尚不明确的技术 [2]。但近期看，市场分析师预测服务器虚拟化水平还能进一步提高 [1]，技术研究也表明 IT 设备效率仍有提升空间，包括更多转向低功耗存储设备 [8]。基础设施方面，世界级超大规模数据中心已以 1.1 或更低的 PUE 运行，接近实际最小值；预计近期还会有更多从传统小型数据中心向超大规模数据中心的结构转移 [1]，意味着基础设施能耗可能进一步被压低。若这些趋势在未来数年延续，本文方法表明，现有能效资源足以吸收计算实例的下一次翻倍，而全球数据中心能耗几乎不增（原文图 2 第二幅）。

这些发现与近期「能耗快速增长且不可避免」的预测形成对比。但 IT 行业、数据中心运营商与政策制定者不能自满：一旦现有能效资源被充分挖掘，就需要勤勉努力管理可能急剧上升的能源需求。全球数据中心计算实例的下一次翻倍可能在未来 3–4 年内发生 [1]。

对政策制定者而言，有三个主要行动领域。

**第一，政策支持可帮助数据中心抓住当前技术与结构趋势的剩余效率潜力。** 一项关键策略是进一步加强并推广服务器、存储与网络设备的能源之星等效率标准，同时在公共 IT 采购中要求此类认证。效率标准让运营商获得更高效的 IT 设备，也为制造商持续创新节能产品创造强市场激励。为支撑标准，需要更多投资开发存储与网络设备的能效基准（类似 SPEC 的服务器 SPEC Power 基准），政策还应要求公开所有认证 IT 设备的实测性能以促进持续竞争。另一策略是在经济与制度可行时激励向云服务转移（如通过采购标准与电力公司补贴），确保未来计算实例由处于能效前沿的数据中心提供。再一策略是鼓励并激励 PUE 持续下降，其中部分可通过改善气流管理、优化温度设定点等低成本措施，以及补贴能效审计、税收抵免等工具实现。这些及其他经证实的数据中心效率策略 [2,7,8] 可带来近期能耗平台期，为应对未来能源需求增长争取关键时间；但这段时间必须善用。

**第二，需要投资新技术，以便在现有效率趋势触及可行极限后，以最清洁的方式管理未来能源需求增长。** 应提供强有力的部署激励，加快数据中心采用可再生能源，包括低碳采购标准与企业税收抵免，从而大幅降低当前与未来能源需求的碳强度 [15]。还应增加公共资金，支持计算、数据存储、通信与散热技术的进步，以把 IT 行业历史上的效率增益延续到未来。关键例子包括量子计算、超高密度存储材料、芯片专用化、用于计算资源与基础设施管理的 AI，以及液冷与浸没冷却技术。但必须立即加大投资，确保这些技术及时具备经济性与可扩展性，以防本十年晚些时候出现需求激增——那会使所需新增可再生容量更难实现。

**第三，需要大幅增强公共数据与建模能力**，以理解和监测数据中心能耗及其驱动因素，并设计与评估有效政策。国家政策制定者应建立稳健的数据中心能耗数据收集与开放数据仓库系统，如同历史上对其他需求部门所做的那样。商业机密顾虑可通过数据报告与聚合协议解决，类似工业部门能源数据（如美国制造业能源消费调查）的处理方式。这类努力在所有地区都重要，尤其在对数据中心能耗即将增长、但可靠数据稀缺的亚洲，特别是数据中心快速扩张的中国。同时，应鼓励并激励大型数据中心运营商更多公开报告（如通过能效评级系统），以提高能耗透明度与可问责性。

为充分利用这些重要数据，需要更多研究资金开发与政策相关的数据中心能耗模型，并支持模型共享与建设研究社区，以传播并确保最佳分析实践。有了更好的数据，分析师还应量化未来建模结果的不确定性，从而做出更稳健的政策决策。

鉴于数据中心在未来能源系统中的重要角色，对其能耗的长期知识匮乏、以及相互矛盾的发现给政策制定者的混乱信号，都是不可接受的。全球数据中心能耗正进入关键转型期；为确保低碳且高能效的未来，不能再用另一个十年来等待下一次可靠的自下而上估计。

## 在 A 题中的用法

1. **校准「增长」的默认假设。** 2010—2018 年计算实例增长 550%、能耗仅增 6%，单位计算实例能耗年均降 20%。第一问若把「算力需求翻倍」直接等同于「用电翻倍」，会违反这段历史；应把 PUE、服务器效率、虚拟化作为独立参数，并说明哪一项假设了效率停滞。
2. **区分分母。** 本文的 205 TWh（2018）是**全球全部数据中心**，约合全球用电 1%，不是 AI 专属，也不是单站。引用时须写明口径，避免与 UNU 报告的 945 TWh（2030 年全部数据中心）或 Xiao 等的 AI 服务器 147–245 TWh 混用。
3. **PUE 的极限值。** 世界级超大规模设施 PUE 已低至 1.1，接近实际最小值；第一问若假设 PUE 可降到 1.0，应说明这只在理论极限下成立，并把 1.1 作为乐观值、1.2–1.6 作为现实区间。
4. **效率平台期的政策含义。** 本文三条政策建议（效率标准与采购、云迁移与 PUE、数据披露与开放数据）可直接改写进第三问给 WAICO 的信：要求 AI 园区披露 PUE/WUE 与能耗，是把「不可见」变为「可治理」的最低成本一步。
5. **注意「反弹效应」。** 本文强调效率提升可在需求增长下维持平台期，但下一次计算实例翻倍可能只需 3–4 年；第二问若提出「提高效率即可容纳增长」，须同时给出需求增长情景，否则结论不成立。
