# 美国数据中心的环境足迹——摘要与正文中译

Md Abu Bakar Siddik（弗吉尼亚理工大学土木与环境工程系）、Arman Shehabi（劳伦斯伯克利国家实验室能源技术部）、Landon Marston（弗吉尼亚理工大学，通讯作者）。

英文著录：*The environmental footprint of data centers in the United States*，Environmental Research Letters 16, 064017 (2021)，DOI [10.1088/1748-9326/abfba1](https://doi.org/10.1088/1748-9326/abfba1)。原文以 CC BY 4.0 发布，此处为非官方中文翻译。页码均为本地 PDF 阅读器页序；期刊排版页码为 064017 的第 1–11 页。[原文 PDF](../01_公开原文/03_Siddik-Spatial.pdf) · [期刊 DOI](https://doi.org/10.1088/1748-9326/abfba1)

译注：原文表 1 的能源单位为「百万 MWh」，计算负载为「百万次/百万个」，引用时请回查原表口径。

## 摘要（第 2 页）

世界上相当一部分数据由数据中心存储、管理和分发。数据中心运行需要大量能源，在美国约占总用电的 1.8%。运行也需要大量的水，既有液体冷却直接用水，也有发电的间接用水。本文首次以细致的空间尺度测算美国境内数据中心的碳足迹和水足迹；美国集中了全球约四分之一的数据中心服务器。自下而上的核算表明，数据中心服务器直接水足迹的约五分之一来自中度至高度缺水的流域，而近半数服务器的部分或全部电力由位于水资源受压地区的电厂供给。美国温室气体排放总量约有 0.5% 可归因于数据中心。我们研究如何通过把数据中心战略性地布置在能最小化一项或多项环境足迹的地区，考察其用水与用能之间的取舍和协同效应。本研究量化了数据创建与存储背后的环境影响，并展示了降低不断增长的数字足迹的一条路径。

**关键词**：水稀缺、数据中心、水足迹、碳足迹、水—能关系。

## 1. 引言（第 2–3 页）

数据中心支撑着数字生活。二十年前还相对默默无闻，如今数据中心对几乎所有企业、大学、政府以及依赖这些机构的群体都至关重要。数据中心为大规模数据处理和存储提供服务器、数字存储设备和网络基础设施 [1]。在线平台与社交媒体、视频流、智能互联基础设施、自动驾驶和人工智能等现有及新兴技术带来的数据创建、处理和存储需求增长，使数据中心负载和计算实例呈指数式增长 [2]。

2018 年全球数据中心用电为 205 TWh，约占全球总用电的 1% [3]。美国拥有近 30% 的数据中心服务器，多于任何其他国家 [3–5]。2014 年，美国用电的 1.8% 来自数据中心，大致相当于新泽西州的用电量 [1]。既有研究发现，传统数据中心单位建筑面积的功率密度约为典型商业建筑的 15–100 倍 [6]，且随计算密集型负载普及而继续上升 [7]。尽管 2010—2018 年数据中心计算负载增长近 550%，用电量却仅上升 6%，原因是全行业能效和存储密度大幅改善 [1,3]。但随着行业在未来十年继续快速扩张，能效改善能否持续抵消能源需求仍不确定 [8]。

数据中心的能源需求增长引起研究者和政策制定者注意，不仅因为其用能规模，还因为用能对温室气体（GHG）排放和用水的影响。数据中心在运行中直接和间接耗水并排放温室气体。多数数据中心的能源需求由电网供给，电网从接入的电厂配送电力。在美国，发电是第二大耗水行业 [9]，也是第二大温室气体排放源 [10]。这些环境外部性可用若干既有方法归因到能源需求所在地 [11,12]。

除数据中心直接用电外，向其供应处理水和处理其排放的废水也要用电。与数据中心一样，供水与污水处理设施是主要用电户，2013 年约占美国总用电的 1.8% [13]。供水、废水处理所耗电力同样产生可归因于数据中心的温室气体；同理，为这些设施发电所消耗的水，也构成数据中心的用水足迹。此外，数据中心内部还要直接用水带走运行中产生的大量热量。

地理位置 [14,15] 与当地电源结构 [16] 是数据中心碳足迹的强决定因素，但这些空间细节常被数据中心研究忽略。Ristic 等 [17] 的初步水足迹评估给出了数据中心运行相关水足迹的范围；其估计基于全球平均水强度系数，但突出了同时考虑直接与间接耗水的重要性，也指出供电电厂类型和数据中心类型/规模会显著影响能耗与间接水足迹估计。

本研究利用空间精细的数据中心运行记录，首次给出美国次国家尺度的数据中心水足迹与碳足迹估计。此处的「水足迹」定义为消耗性蓝水使用（即地表水与地下水）；碳足迹以 CO₂ 当量表示，代表全球增温潜势。评估聚焦数据中心的**运行期**环境足迹（图 1），包括为其服务的电厂、供水企业和污水处理厂。生命周期中的非运行阶段（如服务器制造）能耗相对小得多 [18]，不在本研究范围内。方法提供的空间细节使耗水与温室气体估计比既有研究更准确。作者还评估数据中心运行对当地水量平衡的影响，识别位于或间接依赖已受水压力流域的数据中心，并回答四个问题：（i）美国数据中心的直接与间接运行水足迹是多少？（ii）哪些流域支撑各数据中心的用水需求，其中多大比例处于水压力之下？（iii）数据中心运行关联多少温室气体排放？（iv）在美国境内战略性地布置未来数据中心，能在多大程度上降低行业运行水足迹与碳足迹？

**图 1 中译。** 界定数据中心运行水足迹与碳足迹的系统边界及相互联系。特定电厂、供水企业和污水处理（WWT）企业通过供电、供水与各数据中心相连。电厂发电时排放温室气体并耗水，这些影响按数据中心用电比例归因（红、蓝虚线）。供应处理水和处理废水所涉及的温室气体与耗水，包括这些设施用电在发电环节产生的排放与耗水，也按数据中心使用比例归因。数据中心不直接排放温室气体，但直接耗水散热。所有设施共同维持数据中心运行，并构成其水足迹与碳足迹。

## 2. 方法（第 3–6 页）

作者利用空间精细的数据中心、发电、温室气体排放和耗水记录，确定美国数据中心的碳足迹与水足迹。方法把特定电厂、供水企业和污水处理厂与每一座数据中心相连。全部数据取 2018 年，即所有数据均可公开获得的最新年份。方法总览见补充图 S1。

### 2.1 数据中心位置与能耗（第 3 页）

数据中心位置与规模的可得信息因类型和所有者而异。Ganeshalingam 等 [4] 报告了院内小型和中型数据中心的可能位置，这类设施容纳约 40% 的美国服务器。托管（colocation）与超大规模数据中心的详细信息来自商业汇编 [19–21]，这些汇编得到数据中心服务商的直接支持与输入。

作者按国际数据公司（IDC）分类体系划分数据中心（汇总于补充表 S1），并依据建筑面积估算用电。采用 Shehabi 等 [22] 给出的各类数据中心 IT 负载强度（IT_s，W/ft²）估算托管与超大规模数据中心的总能耗：

**式（1）**　DC_E_total = IT_s × PUE_s × A

其中 PUE_s 为类型 s 的电能使用效率，A 为数据中心建筑面积（ft²）。为处理数据中心容量可能被高估 [4]、总面积与活动地板面积未区分、机架容量未填满等问题，作者把服务器数量缩放至与 2018 年按类型统计的服务器数一致 [3]（表 1、图 S2），再按现有服务器存量的空间分布分摊。各州服务器数量见图 S2。

电能使用效率（PUE）是数据中心能效的关键指标 [23]。理想值为 1.0，表示数据中心消耗的全部能源都用于计算设备；照明、冷却等非计算部分使 PUE 高于 1.0：

**式（2）**　PUE = 供给数据中心的总功率 ÷ IT 设备消耗的功率

一般而言，数据中心规模越大，PUE 越低，因为大型设施更能优化用能。各类数据中心的平均 PUE 与能耗取自 Masanet 等 [3]，列于表 1 与表 S1。

### 2.2 发电、耗水与温室气体排放（第 3–4 页）

电厂层面的发电量与耗水数据来自美国能源信息署（EIA）[24]。美国约 9,000 座电厂中，EIA 要求几乎所有电厂报告发电量，但只有装机容量大于 100 MW 的电厂（占总发电量四分之三）必须报告耗水。对未报告耗水的电厂，作者按燃料类型赋予全国平均的单位发电耗水（水强度，m³/MWh）。太阳能与风电的运行期水足迹取自 Macknick 等 [25]。依照 Grubert [26]，水库蒸发全部归给大坝的主要用途（如水力发电）；水电站与大坝的对应关系用 Grubert [27] 的数据连接，水库蒸发量取自 Reitz 等 [28]。

美国环保署 eGRID 数据库 [29] 提供各电厂关联的温室气体排放。排放按相同全球增温潜势换算为 CO₂ 当量，以得到单一碳足迹指标 [30]。数据中心运行期的直接温室气体排放可忽略 [18]，本研究不计。

数据中心、供水企业和污水处理厂通常使用由电网中多座电厂混合供给的电力。电网内通过在控制区（PCA）内平衡发电、以及跨区输入输出，使供电与需求相匹配。虽然无法追踪某一特定电厂发出的电子流向最终用户，但有多种方法把发电与用电关联（Siddik 等 [31] 总结了常见方法）。

本文主要采用 Colett 等 [32] 与 Chini 等 [33] 的方法，确定供给任一数据中心的电力来自何处。该方法在 PCA 层面核算发电与配电；PCA 边界取自国土基础设施基础级数据 [34]，并与 EIA-861 表 [35] 交叉核对，后者标明各州运营的 PCA。联邦能源管理委员会 [36] 报告的年度跨 PCA 电力转移也纳入方法。数据中心（以及供水、污水处理设施）使用本 PCA 内发出的电；若 PCA 内全部用户的总需求超过本地发电，则使用从其他 PCA 输入的电力。若某 PCA 的发电量等于或超过其需求，则假定所有输入电力只是过境并再输出到其他 PCA。Siddik 等 [31] 指出水足迹与碳足迹对「电厂—用户」归因方法敏感，因此作者做了敏感性分析（详见补充材料），并检验了水电水足迹的不同假设——这也是关键不确定性来源。

作者以年为时间分辨率，假定电力结构按各电厂年发电量的相对比例平均。尽管 PCA 内电力结构会因平衡措施逐小时波动，这种年内变化不会显著影响年度结果。虽然无法确定每座电厂向每座数据中心、供水企业和污水处理厂供电的精确电量，该方法仍能估计各设施最可能从哪里取电。数据中心对本地电力和跨 PCA 输入电力的依赖用式（3）、（4）计算：

**式（3）**　DC_E_p,l = DC_E_p × (1 − Σ_i r_i)

**式（4）**　DC_E_p,im = DC_E_p × Σ_i r_i

其中 DC_E_p,l 与 DC_E_p,im 分别为从 PCA p 供给某数据中心的本地（l）与输入（im）电量（MWh），DC_E_p 为该数据中心总用电，r_i 为 PCA i 对 PCA p 的电力贡献：

- 若 PCA p 为净输入方：r_i = Import_con ÷ (Generation_p + Σ Import_p − Σ Export_p)
- 若 PCA p 为净输出方：r_i = 0

Import_con 指来自相连 PCA i、且在 PCA p 内被消费的电力；未被 PCA p 消费的输入电力则再输出。

调整后的 PCA 用电按式（5）分配给各电厂：

**式（5）**　DC_E_p,k = DC_E_p,adj × PP_k ÷ Σ_{k=1}^{n} PP_k

其中 DC_E_p,k 为归属于 PCA p、来自电厂 k 的数据中心直接用电（MWh/年），DC_E_p,adj 为经跨 PCA 转移调整后数据中心从 PCA p 取得的总用电，PP_k 为特定电厂净发电量（MWh/年），n 为 PCA p 内电厂数。作者用类似方法把电厂与供水、污水处理设施相连，再把后者的用电（及其环境足迹）连到它们服务的数据中心。锅炉给水泵为电厂供水所耗电力可忽略，分析在此截断。

### 2.3 数据中心关联的耗水与温室气体排放（第 5 页）

每座数据中心的间接水足迹与碳足迹包括三部分发电环节的耗水或排放：（i）数据中心运行用电；（ii）供水厂处理并输送冷却用水所耗电力；（iii）污水处理厂处理数据中心废水所耗电力。为数据中心供电的电厂，其排放或耗水按如下方式归因：

**式（6）**　DC_IF_k = DC_E_k × F_k

其中 DC_IF_k 为电厂 k 供电给数据中心带来的间接足迹（水或碳），DC_E_k 为数据中心从电厂 k 取得的总电量（式（5））。计算间接水足迹时，F_k 为电厂 k 单位发电的耗水（m³/MWh）；计算间接碳足迹时，F_k 为单位发电的温室气体排放（t CO₂-eq/MWh）。

IPCC 不认为水处理是显著的温室气体排放源 [37]，但污水处理厂是主要排放源 [38,39]。2017 年污水处理厂温室气体排放估计为 2,000 万吨，直接排放率为每立方米处理废水 0.3 kg CO₂-eq/年 [38,39]。在缺少设施级排放数据时，作者对数据中心产生的全部废水采用该平均处理排放率 [39]，并假定数据中心场内无直接温室气体排放 [18]。

EPA 安全饮用水信息系统包含各公共供水与污水企业的位置、系统类型和水源信息 [40,41]。作者假定最近的非临时性供水厂和污水处理厂分别服务数据中心的用水与废水管理。在算出数据中心供水需求后（见下文），用 Pabi 等 [13] 的数据（表 S2）计算处理与输送冷却水所需电力。供水与污水厂再按前述方法与电厂相连，以估算输水、处理水和处理废水所耗电力的间接水足迹。随后汇总各电厂为直接或间接服务某数据中心而消耗的水，得到该数据中心的间接水足迹总量；并按流域边界汇总各电厂的间接水足迹，以确定数据中心依赖哪些水源。

数据中心的直接耗水可由其产热能力估算 [42]，而产热与用电量相关 [43]。作者把各数据中心的用电估计乘以典型水冷需求 1.8 m³/MWh [1]，得到直接水足迹。直接耗水归到为数据中心供水的企业取水的流域。

数据中心废水主要是排污（blowdown），即为防止不良成分浓度过高而从循环中排出并用新水替换的那部分冷却水 [44]。作者假定所有数据中心使用饮用水源，并循环至溶解固体浓度约为补给水的五倍 [44]，用常见方法计算冷却塔排污 [45]：

**式（7）**　R_Blowdown = [1 ÷ (C − 1)] × R_Evaporation

其中 R_Blowdown 为冷却塔所需排污率（m³/MWh），C 为溶解固体的浓缩倍数（此处取 5），R_Evaporation 为蒸发率（m³/MWh）。

### 2.4 水稀缺足迹（第 5 页）

水稀缺足迹（WSF，按 ISO 14046 与 Boulay 等 [46] 定义）表示消耗性用水对流域内可用淡水造成的压力，衡量其剥夺其他社会与生态用水者满足需求的可能性。作者用 Boulay 等 [46] 的 AWARE 方法量化数据中心的 WSF（详见补充材料），其他社会与生态用水数据以及各美国流域的天然可用水量取自 [47–49]。

## 3. 结果（第 6–10 页）

### 3.1 数据中心的水足迹（第 6 页）

2018 年美国数据中心年度运行水足迹估计为 5.13 × 10⁸ m³，由三部分组成：（i）数据中心冷却等直接耗水（图 2A）；（ii）发电间接耗水（图 2B）；（iii）为数据中心服务的供水与污水企业用电所含水（图 2C）。数据中心行业直接或间接从美国 90% 的流域取水（图 3A）。

约四分之三的运行水足迹来自间接水依赖。2018 年因用电产生的间接水足迹为 3.83 × 10⁸ m³，而供水与污水企业关联的间接水足迹小几个数量级（4.50 × 10⁵ m³）。全国平均，数据中心每消耗 1 MWh 电需 7.1 m³ 水；但这一均值掩盖了巨大空间差异（范围 1.8–105.9 m³）。数据中心间接依赖美国本土每一个州的水，其中很大部分来自从东西海岸各州子流域取水的电厂。美国西部和西南部（NOAA 分区 [50]，见图 2–5 轮廓线及图 S4）数据中心的用电不到行业总需求的五分之一，但行业间接水足迹的近三分之一归因于这些地区。西南部子流域发电关联的间接耗水尤其高：尽管该区供电量相对低，但水电占比高、干旱区蒸发潜力大。相反，东南部消耗行业四分之一用电，却只占五分之一间接水，因为该区数据中心的电源水强度较低。

2018 年美国数据中心场内直接耗水估计为 1.30 × 10⁸ m³。合计而言，数据中心位居美国耗水量最大的前十工业或商业行业 [47]。约 1.70 × 10⁷ m³ 的直接耗水取自与服务器所在地不同的子流域。东北、东南和西南部较大的直接耗水反映服务器在这些地区的集聚。按数据中心类型分解的直接与间接水强度、碳强度见表 1。

**图 2 中译。** 2018 年美国数据中心的蓝水足迹（m³），按子流域（8 位水文单元码）分解。（A）数据中心直接水足迹；（B）数据中心设备用电关联的间接水足迹；（C）供应冷却水处理与废水处理关联的间接水足迹。

**表 1 中译。** 按数据中心类型合并的直接与间接耗水及温室气体排放（碳当量）。水强度与碳强度分别按每 MWh 用电和每次计算负载报告。更好的能源利用、更高效的冷却系统以及单台服务器承载更多负载，提高了大型数据中心的水效率；超大规模数据中心的计算负载水效率几乎是院内数据中心的六倍。负载估计基于 [2,3] 的传统与云负载。

| 类别 | 用电（百万 MWh） | 计算负载（百万） | 水强度（m³/MWh） | 碳强度（t CO₂-eq/MWh） | 水强度（m³/负载） | 碳强度（t CO₂-eq/负载） |
|---|---|---|---|---|---|---|
| 院内（internal） | 26.90 | 16 | 7.20 | 0.45 | 12.15 | 0.75 |
| 托管（colocation） | 22.40 | 41 | 7.00 | 0.42 | 3.85 | 0.25 |
| 超大规模（hyperscale） | 22.85 | 76 | 7.00 | 0.44 | 2.10 | 0.15 |

### 3.2 数据中心对稀缺水源的依赖（第 6–7 页）

2018 年数据中心的 WSF 为 1.29 × 10⁹ m³ 美国等效水，是上一节体积水足迹的两倍多。按单位能耗计，WSF（含直接与间接用水）为 17.9 m³ 美国等效水/MWh，是不计稀缺性的全国平均水强度（7.1 m³/MWh）的两倍多。WSF 大于体积水足迹，说明数据中心不成比例地使用了比平均更稀缺流域的水资源。

数据中心体积水足迹中只有四分之一来自场内用水，但 WSF 的 40% 以上归因于直接耗水。这说明数据中心的直接耗水（发生在设施附近）相对其间接耗水更偏向受水压力的子流域，而间接耗水的空间分布更广。作者发现，数据中心取水的多数流域（尤其美国东部）平均几乎不存在水压力；相反，美国西部许多流域水压力很高，数据中心的直接与间接用水又加剧了这一压力。西部与西南部流域合计仅供应 20% 的直接用水和 30% 的间接用水，却容纳约 20% 的全国服务器；然而全部 WSF 的 70% 发生在上述两区（图 3B），表明对西部稀缺水源存在不成比例的依赖。

**图 3 中译。** 数据中心运行关联的直接与间接环境影响的子流域或州分布。（A）水足迹（m³）；（B）WSF（m³ 美国等效水）；（C）碳足迹（t CO₂-eq/年）。

### 3.3 归因于数据中心的温室气体排放（第 7 页）

2018 年归因于数据中心的温室气体排放总量为 3.15 × 10⁷ t CO₂-eq，约占美国温室气体排放总量的 0.5% [10]。其中略多于一半（52%）来自东北、东南和中部美国，这些地区火电厂密集且数据中心数量多（图 3C）。数据中心行业近 30% 的排放发生在中部美国，该区电力严重依赖煤和天然气；但行业只有 10% 的能源需求来自中部，与数据中心运行相关的耗水也只有 9% 发生在该区。此外，中部地区是净电力输出方，为东北与东南的数据中心供电，而这两区容纳近三分之一服务器。东北（水电）与东南（风/光）的电力碳强度较低，因此尽管其用电占行业全国用电的 34%，排放只占 23%。处理数据中心废水产生的排放约 550 t/年（占数据中心关联温室气体总排放的 0.002%）。

### 3.4 把数据中心放在哪里可最小化水与碳足迹（第 7–10 页）

结果表明，环境影响随数据中心选址变化很大。作者考察地理布置如何改善环境表现：视选址，数据中心总水强度可在 1.8–106 m³/MWh 之间，水稀缺强度在 0.5–305 m³ 美国等效水/MWh 之间，碳强度在 0.02–1 t CO₂-eq/MWh 之间（图 4）。选址决策因电网而复杂：电网会把环境影响从数据中心的物理位置「转移」出去。

图 5 给出按「假想数据中心位于各子流域时每 MWh 用电」的水足迹（5A）、WSF（5B）和碳足迹（5C）排名前四分之一的子流域。同时在水稀缺与碳足迹两项都进入前四分之一的子流域不足 5%（图 5B、5C 的阴影线区域），这意味着 40% 的子流域必须在降低 WSF 与降低碳足迹之间取舍；其余 55%（图 5B、5C 的白色区域）对两项都不是最佳选址。水足迹与 WSF 虽是相关概念，但近五分之一在水足迹上排前四分之一的子流域，在 WSF 上排后四分之一；换言之，建在这些流域的数据中心用水量低于 75% 的潜在地点，但取的是稀缺程度更高的水。总体而言，选址在东北、西北和西南部可降低碳足迹，选址在中西部以及东南、东北和西北部分地区可降低 WSF。

未来数年，云与超大规模数据中心将取代许多小型数据中心 [3]。这一转变在某些情况下降低环境足迹，却在另一些地区带来新的环境压力。假定新增服务器采用与现有服务器类似的技术，并按当前数据中心空间分布比例放入云与超大规模设施（即「一切照旧」情景），新增服务器合计水足迹为 77.77 × 10⁶ m³（占行业当前总量的 15%），WSF 为 170.56 × 10⁶ m³ 美国等效水（9%），碳排放为 4.36 × 10⁶ t CO₂-eq（14%）。若把这些新服务器战略性地放在环境足迹较低的地区，其水与碳负担可显著下降。

若把新增数据中心放在碳与 WSF 都最低的地区（图 5 阴影线区域），WSF 可减少 153.00 × 10⁶ m³ 美国等效水（比一切照旧扩张少 90%），碳足迹可减少 2.34 × 10⁶ t CO₂-eq（少 55%）（图 6A）。但把全部新数据中心集中在一小片区域，可能因其集中用水与用能而压迫当地能源与供水基础设施。数据中心可以更分散地布置在对水足迹（图 5A）、WSF（图 5B）或碳足迹（图 5C）有利的地区；然而只考虑单一环境特征会带来环境取舍（图 6）。

**图 4 中译。** 数据中心的环境足迹高度取决于选址。假想的 1 MW 数据中心置于美国本土 2,110 个子流域时各自的（A）水强度（m³/MWh）、（B）水稀缺强度（m³ 美国等效水/MWh）、（C）温室气体排放强度（t CO₂-eq/MWh）。

**图 5 中译。** 把数据中心放在足迹最小的子流域（全部子流域的前四分之一，各面板阴影区）可降低其（A）水足迹、（B）WSF、（C）碳足迹。柱状图表示阴影子流域内各项环境足迹相对全国平均数据中心足迹的增减百分比。斜线区表示在水稀缺与温室气体两方面都属最优（前四分之一）的子流域。

**图 6 中译。** 与「一切照旧」情景相比，新增数据中心服务器环境足迹的变化百分比。一切照旧假定新增服务器按历史服务器位置比例布置；其他情景显式考虑选址的环境影响。情景 A 把服务器放在碳足迹（CF）与水稀缺足迹（WSF）两项均属前四分之一的子流域；情景 B 放在碳足迹前四分之一；情景 C、D 分别放在最小化 WSF 与水足迹（WF）的最佳（前 25%）子流域。

## 4. 讨论与结论（第 10 页）

全球创建与存储的数据量预计到 2025 年达到 175 ZB，比 2018 年增长近六倍 [51]。数据中心在数据存储、管理与分发中的角色，对依赖其服务的用户而言大多不可见；同样，数据中心的环境影响也长期不为公众所知。本文首次用基础设施与设施级数据估计美国数据中心行业的水足迹与碳足迹。数据中心严重依赖缺水流域满足其直接与间接用水需求，这不仅凸显行业在地方水稀缺中的角色，也暴露潜在风险：由于用水需求上升、气候变化带来更强烈更持久的干旱，许多流域的水压力预计将加剧 [52–54]。因此，在为新数据中心选址时，环境考量或许应与基础设施、监管、劳动力、客户邻近性、经济和税收等常规考量并重。

数据中心行业可采取若干措施降低环境足迹、减小水稀缺风险。第一，继续提升能效。向更高效的超大规模与托管设施迁移会降低每次计算负载的能耗；软硬件进步与 PUE 进一步改善可持续降低能耗，从而降低环境外部性。例如 Google 部分数据中心的季度 PUE 已低至 1.07 [55]；液冷浸没技术有望进一步降低 PUE，有研究报告 PUE 低于 1.04 [56]。从数据中心回收低品位热（低温或不稳定热源）用于供暖或热水的前景有限，但吸收式制冷与有机朗肯循环等方法是利用余热发电的有希望技术 [57]。

第二，投资风能与太阳能。把数据中心直接接入风电和光伏，可确保水足迹与碳足迹最小化；从电力供应商购买可再生能源证书并不必然降低数据中心自身的水足迹或碳足迹，但这些投资会逐步推动电网转向可再生能源，从而降低所有用电者的整体环境影响。数据中心负载可在设施之间迁移，以匹配可再生电力供给超过瞬时需求的那部分电网 [58]。

第三，如本研究所示，战略性地为新数据中心选址可显著降低环境足迹。气候因素使一些地区因环境温度较低而更有利，从而减少冷却需求；冷却需求下降会同时降低直接与间接耗水以及温室气体排放。由于多数数据中心从电网取电，为其供电的电厂构成对足迹影响很大。对于一个以技术创新为核心的行业，本研究表明，选址这类「房地产决策」在降低环境足迹方面可能与技术进步发挥同样重要的作用。

## 在 A 题中的用法

1. **复核边界。** 图 1 的三类归因（发电、供水、污水处理）可直接作为第一问的核算清单：园区当场耗水、发电间接耗水、水处理与污水处理的用电及其间接耗水。若模型只算前两项，须在假设中写明省略了第三项（本文中该项为 4.50 × 10⁵ m³，比发电项小三个数量级）。
2. **统一分母。** 表 1 给出按 MWh 与按计算负载两种强度；做「每 MW IT」或「每千次推理」的换算时，先选定分母，再回查 PUE 与负载定义，不能把两种口径混用。
3. **水与碳不是同一个选址目标。** 只有不足 5% 的子流域能同时进入两项的前四分之一，40% 需取舍。第二问若以「降低全网足迹」为目标，应同时报告体积水足迹、WSF 与碳足迹，并说明选的是哪一种；「节水 90%」与「减碳 55%」来自不同情景，不能相加。
4. **稀缺性权重可直接借用。** 全国平均 7.1 m³/MWh 与 17.9 m³ 美国等效水/MWh 的差别，示范了如何用 AWARE 因子把体积水换算成稀缺加权水；第一问的地方水预算应与 WSF 分开列。
5. **给 WAICO 的量级。** 0.5% 的美国温室气体排放、90% 的流域受影响、西部 20% 服务器对应 70% 的 WSF，适合作为「选址即环境政策」的论据；引用时注明数据年份为 2018 年、覆盖一般数据中心，不是 GPU 园区。
