# 数据中心耗水——摘要与正文中译

David Mytton，*Data centre water consumption*，npj Clean Water 4, 11 (2021)。作者授权协议为 [CC BY 4.0](https://creativecommons.org/licenses/by/4.0/)。这是据更正后英文版所做的非官方中文翻译。按原文顺序翻译摘要及正文各节，图 1、2 译其图注，参考文献保留原编号、可回查原件。单位沿用原文，十亿升换算为亿升。文中“目前”“将来”和有关企业披露的判断均指作者写作时（2020–2021 年）。[原文 PDF](../01_公开原文/04_Mytton-Water.pdf) · [期刊 DOI](https://doi.org/10.1038/s41545-021-00101-w)

## 摘要（PDF 第 1 页）

未来几年，信息与通信技术行业将大幅增长。预计联网设备数量将从 2018 年的 184 亿台增至 2030 年的 293 亿台。为让数十亿用户可靠地使用在线服务，世界各地兴建了数据中心，为其中数以百万计的服务器提供电力、冷却和网络连接。媒体和学界经常讨论这些设施的用电，对其耗水的分析却相当有限。冷却会直接消耗水，在个别披露案例中，57% 的水来自可饮用水源。生产非可再生电力所需的水也构成间接耗水。按论文引用的美国估计，数据中心每天耗水约 17 亿升，在全国每天约 12,180 亿升的用水规模中占比较小。但信息透明度仍成问题，只有不到三分之一的受调查运营商测量用水。本文考察数据中心怎样耗水、用什么方法衡量、哪些数据缺口妨碍评估效率，以及行业为降低未来耗水量正在探索哪些方向。

## 引言（第 1 页）

信息与通信技术行业预期仍会显著增长。作者在正文引用了另一截至 2023 年的预测：届时将有 53 亿人能访问互联网，2018 年为 39 亿；联网设备将从 184 亿增至 293 亿。更多人以更快的速度联网，宽带平均速率预计达到 110 Mbps，2022 年的互联网流量预计为 2019 年的两倍。[1]（译注：相同的 293 亿数量在摘要和引言中对应的年份有出入，此处保留原文差异。）

数十亿用户持续使用服务，需要数百万台计算机，即服务器。数据中心为它们提供可靠的供电、散热以及互联网连接。约 40% 的服务器位于小型数据中心，例如办公室侧室中的机柜。新建设施则越来越多采用超大规模园区，建筑面积可达数十万平方米，由亚马逊云、Google 云、Microsoft Azure 等大型云服务商运营。[2–4]

数据中心耗电长期受到公众与学界关注。尽管 ICT 行业中有一些全球最大的可再生电力采购方，对全行业总用电量的估计仍有很大差距。仅 2018 年的估计就从约 200 到 500 TWh 不等。有的极端情景预测到 2030 年耗电将增至四倍，也有估算显示增势趋平。无论数字为何，能耗都值得关注，但它只是 ICT 环境影响的一部分，水仍属认识不足的一项。[5–8]

水的数量与质量关系到农业与工业。作者引用的展望预计，2000—2050 年全球用水需求将增加 55%，推动因素包括制造业（增加 400%）、火力发电（140%）和家庭用水（130%）。ICT 也增加了这项需求。[9–10]

2018 财年，Google 报告的耗水量为 158 亿升，上一财年为 114 亿升。微软同期报告的用水量从 19 亿升升至 36 亿升（图 1）。总量中有一部分来自办公室，数据中心也有贡献。本文将讨论这些水用在哪里，ICT 行业怎样衡量用水，以及行业正采取哪些节水措施。[11–12]

## 数据中心怎样用水（第 1–3 页）

论文引述的美国 2015 年全国用水规模为 12,180 亿升/日，其中约 5,030 亿升用于热电生产、4,460 亿升用于灌溉、1,470 亿升用于给美国 87% 的人口供应饮用水。[13] 译注：原文有时泛称 *consumption*。第 13 条来源是 USGS 总取水统计。建模时要回到该数据的定义，尤其不能把抽走又回流的水全计入净耗水。[USGS 原报告](https://doi.org/10.3133/cir1441)

数据中心主要有两条用水路径，一条是生产电力（传统上主要是热电）的间接用水，另一条是冷却的现场直接用水。作者引述的估计把 2014 年美国数据中心总用水归为 6,260 亿升。全国占比虽小，数据中心仍与当地其他使用者争用水源。一座 15 MW 的中等规模数据中心，其用水可与三家普通医院或两座以上的 18 洞高尔夫球场相比。行业已尝试使用再生水和非饮用水，但有限披露也表明，一些运营商的一半以上用水仍来自可饮用水源（图 2）。在缺水地区，这引起了公众争议。[4,14–15]

### 发电所需的水

要区分取水与耗水。耗水指在一定范围内流失、通常因蒸发而难以再次使用的水。取水指从地表水、地下水、再生水源或处理过的饮用水源取出的水，其中可能有水在使用后被排回。[16]

热电厂以煤、天然气或核裂变产生的热把水转化为蒸汽，驱动汽轮机发电。电厂需要预处理水以去除可能引发腐蚀的杂质，并在使用后处理浓盐水。水加热并驱动汽轮机后，可能蒸发、随废水排放或回到循环系统，同一电厂可能同时发生这三种情况。[16]

2015 年美国发电平均用水强度为 2.18 L/kWh，而燃料、机组和冷却技术会显著改变用水。论文举例，干式空气冷却的天然气联合循环机组，取水和耗水都在 0.00–0.02 L/kWh；论文列举的湿冷燃煤汽轮机示例，耗水为 0.53 L/kWh，取水为 132.5 L/kWh。文献中，各系统的耗水范围为 0.00–4.4 L/kWh，取水范围为 0.31–533.7 L/kWh。[16–17] 这些数值说明分类的重要性，选择系数时应核对原研究中的冷却系统。

水电通常被视为较清洁的电源，但露天水库的蒸发也会造成损失，干旱地区尤其如此。文中所引美国平均值是水电 16.8 L/kWh、热电 1.25 L/kWh。[17] 在化石能源仍占主导的体系中，电源转型同时影响碳和水。作者将风电和太阳能描述为发电环节几乎无需用水的技术，其制造和建设过程仍消耗水。引文中的 2030 年情景估计，风能和太阳能转型可能分别使英国，美国、德国和澳大利亚，以及印度的取水量降低 50%、25% 和 10%。[9,18–19]

在数据中心领域，Google 与微软在转向可再生电力方面较早行动。论文引用 2010—2018 年的变化，称服务器规模增至六倍、网络流量增至十倍、存储容量增至二十五倍，而电量仅增加约 6%。向云计算迁移是原因之一。2020 年云计算市场规模当时估计为 2,360 亿美元，管理约 40% 的服务器。[4,6,20] 译注：如需采用“六倍”一项，应回查 Masanet 等对计算实例和物理设备的不同定义。

云服务商能够以规模优势投资运营效率。虽然电能使用效率（PUE）受到批评，它仍能表示总用能中有多大一部分进入 IT 设备，而有多少用于冷却等基础设施。[21–22]

**式（1）**　PUE = 数据中心总耗能 ÷ ICT 设备耗能。

PUE 与发电间接用水相关，因为它反映为服务器、网络、存储这些核心设备提供服务时，园区对能源的利用状况。理想 PUE 为 1.0，即全部输入电力均由 ICT 设备使用，无需额外向制冷、照明、配电提供电力。在给定发电构成下，提高电力利用效率也就降低了完成相同工作所需的发电用水。

论文引述的传统数据中心 PUE 从 2010 年的 2.23 降至 2020 年的 1.93。超大规模云服务商报告的对应数值约为 1.18–1.25。Google 报告，截至 2020 年第二季度，其全球设施过去十二个月的 PUE 为 1.10。[6,23] 接近这些水平后，继续改善更加困难，PUE 已有趋稳迹象。若效率改进再也抵不过需求增长，部署更多设备和设施就会推高电力需求。新增电力的来源决定其间接耗水后果。[24–25]

因此要同时看电力来自哪里以及使用效率。还有第二条水路径：设备需要冷却；在一些较旧设施里，冷却占总电力需求的比例可达 30%。[26–28]

### 园区现场冷却用水

ICT 设备工作时产热。较冷的空气经过热金属表面，把热带走并排到外部。这个过程利用了设备通常比环境更热的温差。在机房内，设备先排出热风，空气随后被抽走、冷却、再循环。作者引述的机房设计运行温度一般为 20–22 °C，下限为 12 °C。随着温度升高，设备故障率也会上升，但两者未必呈线性关系。[29–30]

常见做法是冷水机组将水冷至约 7–10 °C，再借水传走空气中的热。冷却塔可使外界空气流经湿润介质，让一部分水蒸发，风扇排走温热湿空气，剩余冷水继续循环。绝热节能冷却装置则把水喷入气流或喷到换热面，降低进入机房的空气温度。两者都因蒸发损失水。作者引用的一个 1 MW 传统冷却小型中心示例，年用水约为 2,550 万升。[27–28,31–33]

冷水机组本身也耗能。文中案例将冷冻水温度从 7–10 °C 提至 18–20 °C，据报可因减小温差而降低约 40% 的相关费用。收益取决于当地季节气温。在凉爽地区可引入室外冷空气，减少机械制冷，采用较小冷机，案例中的资本支出可下降达 30%。Google、微软都建有无需冷水机组的设施，在炎热地区实现同样方案则比较困难。[31,34–36]

**图注中译。**图 1 按财年比较 Google 和微软的用水量，单位为十亿升。作者写作时亚马逊未公布相应数字，Google 也尚未发布 2019 财年报告。微软指出，其 2017—2018 年增量的一半来自统计方法变动，另一半来自业务增长。图 2 展示运营商 Digital Realty 的水源构成，可饮用水所占比例从 2017 年的 64%、2018 年的 65% 变为 2019 年的 57%。[11–12,15]

## 怎样计量用水（第 3 页）

与 PUE 用于描述能源使用类似，WUE（水使用效率）用来衡量单位 IT 能耗对应的现场用水。[37]

**式（2）**　WUE = 年度现场用水量 ÷ ICT 设备能耗，单位 L/kWh。

这个指标只覆盖现场用水。若要衡量总水足迹，还需计入发电。学界提出过类似度量，行业也在提出 WUE 的同时给出了包含能源来源的 WUE。[37–38]

**式（3）**　WUE_source =（年度供能环节用水量 + 年度现场用水量）÷ ICT 设备能耗。

限制因素在于能否获得发电用水强度。美国可从国家可再生能源实验室等机构获得系数，但不同技术间及同一技术内的差异都很大，电网脱碳也会令旧数值失去代表性。[39–41] 这可能解释了为什么当时追踪水指标的运营商不到三分之一，且行业对节水的优先级不高。Facebook 是当时少数报告 WUE 的公司之一，还发布吕勒奥、福里斯特城和普赖恩维尔园区的仪表板。按使用量排名的前三大云服务商当时未公布水效率指标，尽管 Google 与微软公布了总用水。[11–12,32,42–45]

## 云服务商的用水（第 3 页）

向云计算迁移，是人们解释此前数据中心用电增速趋缓的主要原因之一。过去各组织采购设备、租用机位。云计算仍依赖物理设备，只是由云服务商拥有和运营，然后把虚拟资源按秒、小时或请求出售。这样能更有效地分配资源，规模也足以摊销单个小运营商难以承担的改造。代价是客户较难看见购买的服务消耗了什么资源，因而难以评估环境影响。[6,46]

Google 与微软曾以可持续性表现互相竞争，并连续多年发布环境指标。但按作者当时能查到的资料，两家都未单列数据中心耗水，只给出直接用水，缺少发电水耗和水源明细。与居民争用紧缺饮用水时，这种披露方式引发争议。[47]

作者引用 Google 在南卡罗来纳州的案例说明，地方含水层法规允许其每天抽取约 190 万升水。其提出把日取水量提高至三倍，与此同时当地公用事业机构被要求在随后的四年减少 57% 的取水，这引起居民和保护团体关注。文中指出 Google 曾将部分用水运营信息视作商业秘密，也开展过节水和可再生能源项目。作者认为这些做法之间存在张力。[48–52]

亚马逊当时公布了到 2040 年实现碳中和的计划；按文中记载，Google、微软分别在 2007 年和 2012 年宣告实现相应目标。亚马逊匹配可再生电力的目标年为 2025 年。由于集团还经营电商和物流，其总量难与其他两家直接比较，不过完全可以单列 AWS 云业务。作者指出其当时有关用水的公开表述较少。相比之下，微软当时提出了到 2030 年回补水量超过耗水量的目标。[53–56]

## 替代水源和冷却措施（第 3–4 页）

当同一家企业拥有且运营整座设施时，采用替代水源和不同冷却方法的自由度较大。芬兰哈米纳的 Google 数据中心从 2011 年启用起即以海水冷却。管道沿用了旧造纸厂的设施，海水被泵入换热器，与循环淡水分隔，升温后的水在排海前与冷海水混合。[57–58]

亚马逊也扩大了非饮用水的使用。传统园区多用饮用水制冷，运营商往往认为降水、灰水和地表水供给不够可靠，因而依赖水库。Digital Realty 是少数公布水源细分的公司之一。降低饮用水占比也有能源上的理由：将水处理、过滤至饮用标准需要能源，生产处理药剂也有隐含能耗，从而增加园区整体碳足迹。[15,32,55]

亚马逊称自己是第一家获准将再生水用于直接蒸发冷却的数据中心运营商，已在北弗吉尼亚和俄勒冈部署，计划改造北加州设施。另一运营商 Digital Realty 在洛杉矶与当地公用事业机构合作时，要等候新建输水管线，项目因此延迟。[14,55]

微软的 Natick 项目采取了不同办法，把密封机房放入水下。2020 年结束的奥克尼群岛测试显示，864 台服务器可借助周边海水温度冷却、当地可再生电力供电，可靠运行两年。自然冷却的前景可观，但系统较小可能意味着较高成本，适用范围或限于高价值需求。[59]

机房内的设备装在成排机架上。以整间机房为对象控制温度，会比针对某排、某一机架的制冷耗费更多能量。研究中的局部冷却节能幅度可达 29%；Google 在 2012 年获授了相关专利。随着机架密度增加，更有针对性的散热也变得必要。例如微软部署面向机器学习、功率约 10 kW 的 Nvidia DGX-2 时，现有散热技术逐渐显得不足。低沸点液体冷却可以比环境空气冷却更有效。早期超级计算机实验可将 96% 的余热转移到水中，传入环境空气的热量减少 45%。文中记载微软正在云机房测试此类技术。[60–65]

现有设施也有改进空间。Google 使用对天气、设备温度和压力的预测来逐小时调节环境控制，据报可将冷却用能降低最多 40%。另有建议将数据中心与海水淡化设施合建以共享高耗能环节。作者把大型云服务商在这些创新中的作用归因于规模：同一家企业能从服务器设计一直管到建筑选址。[66–68]

只有最大的几家会自建大量园区，在较小市场中它们也与第三方合作。作者以 2020 年底的 Google 为例：公司列有 21 个数据中心，为其中 17 个公布 PUE，并在全球设有逾 100 个网络接入点（PoP）。这些节点使服务靠近用户，例如让视频开始播放得更快。即便 Google 拥有节点设备，其控制程度也不及自建设施。公司试过改善通风、将温度从 22 °C 提高到 27 °C、用塑料帘形成冷通道、改进回风设计。在一个节点案例中，约 2.5 万美元的投入把 PUE 从 2.4 降至 1.7，每年节省约 6.7 万美元电费。[23,69–72]

## 结论（第 4 页）

数据中心需要更重视水效率。现场付费的冷却水能从运营支出中看到，理论上已有节约动力。随着 PUE 提升、冷却耗能占比下降，行业注意力更多放在电力上。作者认为，发电却是水足迹的重要、往往最大的来源，缺少 WUE_source 等指标便容易忽略这部分负担。

转向云服务可能比各自使用自建或租用设施更有效率，透明度仍然不足。按作者写作时的比较，微软、Google 提供详细但汇总的环境报告，亚马逊披露很少。Facebook 出版了一些例外的站点指标，但第三方无法像购买其他三家的云服务那样购买其基础设施服务。[73]

在电力与碳方面，披露已经开始改变。微软、Google 公布温室气体排放，微软还提供计算器帮助客户估算云资源对应的排放。作者认为，一部分动力可能来自大型上市公司的法定披露义务及其客户要求。当时水资源尚无同等要求。这两家公司乐于公布可再生能源项目、抵消、绿电匹配和能效改进信息，也报告耗水（微软另报取水），但水项目的细分程度较低。运营商因而有机会在 PUE 之外公布更多内容。作者提醒，PUE 普遍被披露，却并非为直接比较不同设施而设计。[74–78]

行业已经定义了水指标，接下来要在实践中使用。运营商与云商可在 PUE 旁发布 WUE_source，并像 Digital Realty 那样披露水源构成。在用水日益紧张的地区，拿饮用水冷却会挤占社区珍贵的资源。改善透明度有助于把视野从使用阶段的能源扩大到全生命周期环境影响。[15]

有了内部测量和公开报告后，企业就可以着手改进。作者主张购买用水强度较低的可再生电力，优先自然冷却，在冷却需要用水时应以再生水和非饮用水为主。液体直冷、机架或机房层面的冷却改造要求设备所有者也拥有机房，或与机房运营方密切协作。

企业用水责任日显重要，披露不足却使外界难以了解现状。作者指出，这并非某一家公司的问题，并认为客户提出要求能够推动行业公开信息。租用机房的机构可在选供应商时同时询问 PUE 和用水情况。作者以一个反差作结：人们把海量数据存放在数据中心，但可用来了解数据中心本身如何运行的数据却很少。[79]

## 给 A 题团队的读后注

若冷却 WUE 的分母已经是 IT 电量，现场用水直接等于 `IT 电量 × WUE`。发电水耗单独按 `设施电量 × 电网耗水因子` 估算，再归入发电所在地的流域。若取到的是涵盖两部分的 WUE_source，按对应 IT 电量乘一次。公司的财年、机房所在地、计量水源和用水用途都应随系数记录。这条是团队建模建议。
