# 把 AI 数据中心变成可参与电网互动的资产——菲尼克斯现场试验结果

Philip Colangelo、Ayse K. Coskun、Jack Megrue、Ciaran Roberts、Shayan Sengupta、Varun Sivaram、Ethan Tiao、Aroon Vijaykar、Chris Williams、Daniel C. Wilson（Emerald AI，作者按字母序）；Zack MacFarland（NVIDIA）；Daniel Dreiling、Nathan Morey（Salt River Project）；Anuja Ratnayake、Baskar Vairamohan（EPRI）。

英文著录：*Turning AI Data Centers into Grid-Interactive Assets: Results from a Field Demonstration in Phoenix, Arizona*，arXiv:2507.00909v1（2025-07-01）。正式版以 *AI data centres as grid-interactive assets* 为题发表于 Nature Energy 11（2026），DOI [10.1038/s41560-025-01927-1](https://doi.org/10.1038/s41560-025-01927-1)。本地 PDF 为作者稿，共 10 页。此处为非官方中文翻译，仅供队内阅读。页码均为本地 PDF 阅读器页序，正式版页码与此不同。[原文 PDF](../01_公开原文/25_Colangelo-Grid-Flex.pdf) · [期刊 DOI](https://doi.org/10.1038/s41560-025-01927-1)

## 摘要（第 1 页）

人工智能正推动用电需求指数式增长，威胁电网可靠性、推高由社区承担的新增能源基础设施成本，并因数据中心排队等待接入受限电网而抑制 AI 创新。本文给出首次现场演示：与主要企业伙伴合作，用一种纯软件方法——Emerald Conductor——把 AI 数据中心变为可灵活调度的电网资源，从而无需大规模新建基础设施即可高效、即时地利用现有电力系统。试验在亚利桑那州菲尼克斯一座商用超大规模云数据中心内的 256 块 GPU 集群上进行，运行有代表性的 AI 负载；在电网峰值事件期间，集群功率下降 25%，持续三小时，同时维持 AI 服务质量（QoS）保证。该平台依据实时电网信号编排 AI 负载，不改动硬件、不配置储能，从而把数据中心重新构想为可参与电网互动的资产，以提升电网可靠性、改善可负担性并加速 AI 发展。

**关键词**：需求响应、人工智能、数据中心。

## 引言（第 2 页）

AI 技术在全球普及，带动高性能数据中心需求激增，越来越多地由 GPU 集群供电 [1]。随着 AI 集群扩张，其用电对电网构成越来越大的压力 [2]，在需求高峰或可再生出力低谷时尤为明显。仅美国一地，预测认为到 2030 年 AI 相关数据中心需求可达数十吉瓦，加剧电网拥塞并推迟项目投运 [3,4]。

历史上，数据中心需求响应多在学术环境中研究，主要使用运行高性能计算（HPC）应用的 CPU 集群 [5]，或用仿真和解析模型论证需求响应的潜力 [6,7]。这些研究提供了有价值的洞见，但没有考虑 GPU 上 AI 训练与推理负载刚性的性能要求和独特的能耗曲线。另有工作表明，数据中心可以把计算资源少分配给被宽泛归类为“性能需求灵活”的作业，从而降低运行碳排放 [8]。

目前迫切需要既可规模化、又基于软件、还能遵守 AI 服务等级协议（SLA）并实时调节功率的方案。本文的核心假设是：GPU 驱动的 AI 负载在智能编排下含有足够多的运行灵活性，可以参与需求响应和电网稳定计划 [9]。尽管电力公司为功率灵活性提供经济激励，其他采用成本——例如对负载性能的影响、新数据中心投运的延迟——仍会限制参与 [10]，在 AI 高速增长期尤其如此。电力公司与系统运营商可以进一步优先让具备灵活性的 AI 数据中心加速并网，并给予较低电价和灵活性补偿，以认可其对系统可靠性的贡献及利用现有系统余量的能力；美国的这一余量估计为 100 GW [11]。

本文给出首个真实世界演示的结果：基于软件的平台 Emerald Conductor 把一座生产性 AI 集群变为可响应电网的资产。试验由 Emerald AI 与 Oracle Cloud Infrastructure、NVIDIA 及地区电力公司 Salt River Project（SRP）合作，通过 EPRI 的 DCFlex 计划在亚利桑那州菲尼克斯完成，首次验证了仅靠工作负载编排即可提供持续、准确的功率削减，无需任何硬件改造或储能系统。

**图 1 中译。** Emerald Conductor 架构总览。AI 负载管理器与电网信号源接入 Conductor，Conductor 借助 Emerald Simulator 预测各编排策略的功率—性能取舍，在满足服务质量的前提下选择策略，再向集群下发调度、资源分配与功率限制指令。

## 结果（第 2–6 页）

### 系统架构与灵活性框架（第 2–3 页）

演示的核心是 Emerald Conductor，一个与 AI 负载管理器和电网信号源对接的软件平台。Conductor 动态调度作业、修改每个作业的资源分配，并施加 GPU 频率调节等限功率手段。为指导决策，Conductor 使用 Emerald Simulator：一个经训练用于预测 AI 作业功率—性能行为的系统级模型。仿真器在运行约束和电网需求下评估各种编排策略的取舍，推荐既能保证 AI 负载 QoS、又能完成电网响应承诺的编排策略。图 1 展示 Conductor 与 Simulator 的整体架构。

本文的负载标记方案按用户对运行时间或吞吐偏差的容忍度，把作业划入不同灵活性层级。标签使控制策略可以区别对待作业，确保每个作业满足其计算用户期望的 QoS 阈值，从而为“在保障用户指定 QoS 的同时实现灵活功率管理”的 SLA 铺路。例如，在产业伙伴的反馈和指导下，作者为代表性 AI 负载确定了如下灵活 SLA：

- **Flex 0**：性能不降（严格 SLA）；
- **Flex 1**：允许在 3–6 小时时段内平均吞吐下降至多 10%；
- **Flex 2**：允许至多 25%；
- **Flex 3**：允许至多 50%。

这些层级支持智能、无破坏性的限速，在保住负载承诺的同时释放功率灵活性。

### 菲尼克斯现场试验（第 3 页）

演示在 Oracle 菲尼克斯区域的云数据中心进行，集群由 256 块 NVIDIA A100 Tensor Core GPU 构成，经 Databricks MosaicML 编排，用 Weights & Biases 采集遥测，并接入 Amperon 的电网需求预测工具。试验选取四组代表性负载组合，每组按不同比例混合训练、推理与微调作业（详见方法）。

作者与地区电力公司 Arizona Public Service（APS）和 SRP 协商，为电网响应型需求设定了严格目标，以证明确有系统尖峰压力时（例如菲尼克斯炎热、空调负荷高企的日子）AI 算力负荷能提供有意义的缓解。作者执行了两次事件：（a）2025 年 5 月 1 日，针对 APS 系统峰值；（b）2025 年 5 月 3 日，针对 SRP 系统峰值。两次都跟踪电网负荷并识别即将到来的高峰时段。每次事件都要求集群相对峰值需求期间的平均基荷降低功率 25%，维持三小时，并在 15 分钟内平缓降载与回升；事件结束时须保持在事件前基线以下，以避免所谓“反弹”（snap back）。这些及其他技术要求由电力公司伙伴设定。两次事件中，Emerald Conductor 都精确满足了电力公司的要求（图 2、图 3）。

在 APS 与 SRP 两次事件中，所有作业都在允许的 SLA 范围内完成。作者通过功率测量确认，软件方案实现了持续且准确的削减。

作者还依据加州独立系统运营商（CAISO）2020 年 8 月的紧急减载事件，在现场试验中模拟了一次合成紧急事件：极端天气中一座电厂故障，CAISO 调用可用备用并要求减负荷 [12]。在此重演中，Conductor 先响应 15% 的初始削减，随后再紧急下压 10%。系统平稳完成两段削减，与目标功率曲线一致（图 4），同时继续保证 AI QoS 阈值。

除 APS、SRP、CAISO 样本事件外，现场试验共进行 33 次实验（每次 3–6 小时），包含 212 个单独作业，展示了若干不同功率管理策略在所选负载组合上的效果（详见方法）。每一次实验中，Emerald Conductor 都按预期运行，依据 Emerald Simulator 的预测实现所需功率削减和逐作业的 SLA 要求。

**图 2 中译。** SRP 事件总结图，2025 年 5 月 3 日（山地夏令时）。上图：GPU 集群功率（kW）曲线相对 SRP 负荷（GW，3.5–5 GW）在 15:00–21:00 的走势；下图：按 Flex 层级分组的作业性能百分比（100%、90%、75%、50% 四条参考线）。削减由控制手段组合与功率上限（DVFS＋作业暂停，Fair 策略）实现，各层作业均满足其性能要求。

**图 3 中译。** APS 事件（2025 年 5 月 1 日），Emerald Conductor 实现的功率削减曲线；上图同时给出 APS 负荷（GW，0–98 GW 刻度）。此次削减未使用功率上限，仅用作业暂停＋资源分配（Fair 策略）。

**图 4 中译。** 重演的 CAISO 事件及 Conductor 的响应。横轴为 2020 年 8 月 14 日（太平洋夏令时）13:00–21:00，上图纵轴为需求与净需求（GW），下图纵轴为 GPU 集群功率（kW）。3 P.M. 一座 500 MW 电厂跳机，CAISO 大量调用备用并要求适度削减 15%；6 P.M. 净需求见顶后备用不足、发生轮停，CAISO 要求更深削减（25%）。图中功率按连续 5 分钟窗口测量并平均。

### 仿真器精度（第 3 页）

Emerald Simulator 的预测与真实集群行为高度吻合。在实验的各个控制区间上，模型功率预测的均方根误差（RMSE）为 4.52%，以实验平均功率为基准（图 5）。微调和批量推理等单个作业的行为也预测得足够准确，可用于实时编排而不违反 SLA。

**图 5 中译。** 一次削减事件中 Emerald Simulator 预测功率与实测功率的对比（2025 年 5 月 2 日，UTC 时间；纵轴功率 kW）。图的下部同时给出该事件运行负载组合中每个作业实际施加的控制动作。

### 数据中心的电网资产角色（第 3–4 页）

此次演示标志着 AI 数据中心角色的一次范式转变：从静态的高负荷用电者，变为主动、可控的电网参与方。把软件智能与负载管理结合，AI 集群可以依据电网需要动态塑造自身的用电曲线。

近期研究显示，若 AI 数据中心具备负荷灵活性，每年约 200 小时（远低于全年 1% 的时间）降低约 25% 用电，美国就可在不大量新建发电与输电设施的情况下释放最多 100 GW 的新增数据中心容量 [11,13]，足以满足未来十年预测的 AI 增长。

### 可扩展性与部署（第 4 页）

Emerald Conductor 的核心优势是可在标准硬件上部署。硬件改造或部署电池会带来大额资本开支和运行复杂性，而这一软件平台运行在现有云与 HPC 栈之上，因而是云原生、可扩展的，并且已兼容新兴的 AI 集群标准，包括 NVIDIA 的现代基础设施与容器化机器学习平台。该方法还有机会部署到其他主要 AI 数据中心地区，尤其是电网条件紧张的地区，如北弗吉尼亚、硅谷和得克萨斯；在全球则可进入数据中心增长强劲的英国、爱尔兰、德国、新加坡等国 [3]。

### 控制手段的取舍（第 4–6 页）

演示考察了若干调节用电的控制手段：（a）经 NVIDIA 系统管理接口（SMI）施加功率上限，主要用动态电压频率调节（DVFS），对许多负载可在吞吐略受影响的情况下有效降功率 [14]（图 6）；（b）暂停作业（降低优先级），暂时中止运行中的作业以实现陡降；（c）调整作业分配的资源，减少分配的 GPU 数量以降功率，同时仍让作业推进。

作者在多种 GPU 分配与负载类型上评估了性能对功率上限的敏感性，包括：在两个数据集上微调（ft）LLaMA-8B、在三种 GPU 分配规模下推理（infer）LLaMA-8B，以及三种配置的 Mosaic 预训练 Transformer（MPT）预训练（pt）负载（详见负载一节）。所有实验中，作业性能都对功率上限敏感：当功率上限接近 400 W（目标 GPU 的典型热设计功耗，TDP）时性能仅略有下降；继续低于该阈值后，性能下降明显加剧。分配的 GPU 数量对功率敏感性影响很小，但功率—性能取舍随负载而异。特别是 MPT 预训练作业在功率上限中段明显更敏感，性能跌幅大于微调与推理任务。

功率上限的控制开销可忽略，即使在繁忙集群中也能实时响应。暂停作业和重新分配资源都要求训练作业做检查点，以保证前向进展并尽量减少这些手段的开销。已有工作给出在控制状态变更付出代价时优化长期目标的方法 [15]；但对本文这类不频繁的需求响应事件，检查点开销可视为可忽略，因为训练作业往往一次运行数天甚至数周。Emerald Conductor 的关键在于精心计算地施加这些手段以避免违反 SLA——因此即使采用更保守的 6 小时实验时长，软件仍能满足 SLA。

实验中，“DVFS＋作业暂停，Fair”策略按各作业的灵活 SLA 成比例分摊性能下降（详见方法），在提高平均作业吞吐与减少受影响作业数量之间取得了良好平衡。

**图 6 中译。** 256 GPU 集群上受功率上限约束的 AI 负载吞吐。横轴为 GPU 功率上限（100–400 W），纵轴为相对最大值的吞吐（0–1.0）。曲线包括：48 GPU 上微调 LLaMA-8B（Dolly 数据集）、32 GPU 上微调（P3 数据集）、48/32/16 GPU 上的 LLaMA-8B 推理、64/48 GPU 上的 MPT-13B 预训练（大/小配置）、48 GPU 上的 MPT-7B 预训练（快速配置）。

### 政策与市场含义（第 6 页）

AI 数据中心的软件定义灵活性可能改变电力公司的并网流程。灵活性可加速数据中心并网与选址审批，在许可延迟已成瓶颈的地区尤其如此 [16,17]。能够响应电网信号的数据中心还可避免昂贵的基础设施升级，并在容量或辅助服务市场获得需求响应补偿。此外，灵活数据中心可在间歇性可再生出力低谷时降负荷，配合化石备用机组的爬坡需求，从而补充可再生能源并网。

### 局限（第 6 页）

当前方法仍有若干局限。第一，并非所有 AI 负载在时间上都灵活；对延迟或可靠性要求严格的 AI 客户，可能不愿接受单一站点上的负载限速。本研究中，批式训练、微调和推理任务可以减速或暂停，而实时推理、流式服务和模型服务等“Flex 0”作业未被改动。为释放更广泛的灵活性，后续工作将探索跨地域迁移 AI 负载 [18,19]，利用时空灵活性在尽量广泛的应用范围内以最小延迟代价保住性能。此外，行业激励与 SLA 需要演进，鼓励用户以选择灵活层级换取成本或算力可得性方面的好处——这些好处正来自灵活性所带来的、可上线支撑电网的巨大新增 AI 算力容量。

本次现场演示聚焦单个集群削负荷以响应系统尖峰、降低 AI 数据中心的系统同峰需求，从而加快并网并避免为服务更高系统峰值而新建基础设施。要完整理解系统级影响，还需要涉及全数据中心遥测和多数据中心区域的更大规模部署，以验证更广泛的控制策略与协调机制。后续工作还将探索除紧急需求响应外更广的电网计划，如日前需求响应、频率调节和其他辅助服务 [20,21]，以评估真实电网市场中的经济可行性与技术成熟度。

## 方法（第 6–7 页）

### 负载（第 6–7 页）

现场试验与 Databricks 合作设计了四组代表性负载组合，由训练、推理与微调作业构成。作者从 Hugging Face 下载 MPT 与 LLaMA 3.1 系列模型，预训练使用 C4 数据集，微调使用 Dolly 与 P3 数据集。负载及其灵活 SLA 层级见表 1。每个作业按对运行时间或吞吐下降的容忍度被打入四个灵活性层级之一（前文已述）。这些组合与标签是与产业专家伙伴协商、并参照不同类型 AI 作业的典型 SLA 预期确定的。

### 编排算法（第 7 页）

作者为 Emerald Conductor 设计了一套功率与负荷管理算法，单独或组合使用前文三种控制手段（如 DVFS＋作业暂停、作业暂停＋资源重新分配等）。在多种手段组合上实现了两种主要策略：

- **Greedy（贪心）**：优先对最灵活的作业施加控制，力求在最大化功率削减的同时最小化受影响作业数。
- **Fair（公平）**：把预期的性能开销更均匀地分摊到所有作业，使对负载性能的影响更均衡。

所有策略都求解功率削减目标，并受作业 SLA 约束。以下“控制手段＋算法策略”组合在满足功率削减与作业性能约束的同时效果最佳：

- **DVFS＋作业暂停，Fair**：在平均作业吞吐与受影响作业数之间取得最佳折中；
- **DVFS，Fair**：平均作业吞吐最佳，因为该手段可施加的粒度比其他手段更细；
- **作业暂停，Greedy**：达到所需功率削减时影响的作业数最少；
- **作业暂停＋资源分配，Fair**：在不使用 DVFS 的策略中平均吞吐最佳。

### 仿真与实时执行（第 7 页）

现场试验中，作者在削减事件实验前对每个作业做了性能画像，用这些画像估计的功率—性能关系在 Emerald Simulator 中确定策略决策，仿真器再在运行时驱动 Conductor 的决策。电网负荷信号经 API 从 Amperon 平台获取，该平台提供预测电网负荷与历史实测数据，用于核对集群需求响应表现的时间点。所有功率与作业完成遥测都做了时间戳对齐。

### 评价指标（第 7 页）

实验用三项关键指标评估表现：（a）功率削减合规度，比较实际削减百分比与电力公司目标；（b）QoS 保持度，检查各作业 SLA 是否满足；（c）仿真器精度，计算功率预测相对实测功率的均方根误差（RMSE）。GPU 功率经 NVIDIA-SMI 测量，应用吞吐（每秒步数或每秒 token 数）用自编脚本测量。

在全部削减事件（APS、SRP、CAISO）和 33 次削减实验中，作者均完全满足合规阈值，且 SLA 违例为零。所有实验合计，仿真器精度为相对实验平均功率 4.52% 的 RMSE。

## Emerald Conductor 的实现（第 7 页）

Emerald Conductor 实现为一个集中式 Python 应用，向与执行作业同驻的计算节点管理进程下发命令。Conductor 通过 MosaicML 的 `mcli` API 启停作业并查询调度状态；GPU 功率与应用吞吐指标从 Weights & Biases API 查询。Conductor 通过一个分布式内存对象缓存下发新命令，各节点管理进程监视该缓存。缓存中出现新的功率上限时，通过 `nvidia-smi -pl` 为计算节点 GPU 设置功率限制来执行。MosaicML Composer 回调处理缓存中收到的提前停止请求，使作业在挂起/缩容前立即做检查点。

## 表 1 中译（第 8 页）

实验中使用的负载组合及其灵活性 SLA。被测集群每个 GPU 节点含 8 块 A100；每个组合在实验全程持续运行，控制动作由 Emerald Conductor 决定。

| 组合 | 负载构成 | 作业 | 节点数 | 灵活层级 |
|---|---|---|---|---|
| 组合 1 | 80% 训练、20% 推理 | MPT 13B 训练 | 8 | Flex 3 |
| | | MPT 7B 训练 | 6 | Flex 3 |
| | | LLaMA 8B 微调 | 6 | Flex 2 |
| | | LLaMA 8B 微调 | 6 | Flex 3 |
| | | LLaMA 8B 推理 | 4 | Flex 0 |
| | | LLaMA 8B 推理 | 2 | Flex 0 |
| 组合 2 | 50% 训练、50% 推理 | MPT 13B 训练 | 8 | Flex 3 |
| | | MPT 7B 训练 | 6 | Flex 3 |
| | | LLaMA 8B 微调 | 4 | Flex 2 |
| | | LLaMA 8B 推理 | 4 | Flex 0 |
| | | LLaMA 8B 推理 | 6 | Flex 0 |
| | | LLaMA 8B 推理 | 4 | Flex 0 |
| 组合 3 | 50% 训练、50% 推理 | MPT 13B 训练 | 6 | Flex 3 |
| | | MPT 7B 训练 | 6 | Flex 3 |
| | | LLaMA 8B 微调 | 4 | Flex 2 |
| | | LLaMA 8B 推理 | 4 | Flex 3 |
| | | LLaMA 8B 推理 | 6 | Flex 2 |
| | | LLaMA 8B 推理 | 6 | Flex 1 |
| 组合 4 | 90% 训练、10% 推理 | MPT 13B 训练 | 6 | Flex 3 |
| | | MPT 7B 训练 | 6 | Flex 3 |
| | | LLaMA 8B 微调 | 4 | Flex 2 |
| | | LLaMA 8B 微调 | 4 | Flex 3 |
| | | LLaMA 8B 推理 | 2 | Flex 0 |
| | | LLaMA 8B 推理 | 2 | Flex 0 |
| | | LLaMA 8B 微调 | 4 | Flex 3 |
| | | LLaMA 8B 微调 | 4 | Flex 2 |

## 结论（第 8 页）

这次菲尼克斯现场演示是能源与 AI 融合的一个转折点。仅凭软件方案，现有 AI 集群就能成为可靠、精确的电网支撑资产。随着 AI 需求加速，灵活数据中心为满足电力系统需要提供了一条可扩展、可持续的路径，既不拖延创新，也不牺牲可靠性。前路需要与电网运营商、AI 开发者和监管者更深入合作，把这些能力标准化，开启电网互动计算的新阶段。

## 在 A 题中的用法

1. **把弹性写成约束，而不是假设。** 用 Flex 0/1/2/3 的容忍度（0%、10%、25%、50%）给任务分类；只有 Flex 1–3 的批量训练、微调、批量推理可进入“可延迟池”，实时推理与模型服务须保留全额功率。对应第一问：单站 IT MW 中可随时削减的份额 = Σ(各层任务功率 × 允许降幅)。
2. **三小时、25% 是一条现场标定过的组合。** 第一问的容量上限可写成“需为峰值预留的发电/并网容量 = 站内 IT MW × (1 − 可削减比例 × 计时窗口内可覆盖的峰值小时数占比)”，再用 200 小时/年、<1% 时间这一量级检验年度电量是否足够；这些数字来自文献 [11,13]，不是本文实测。
3. **不要把它当储能。** 试验未用电池、未改硬件，削减后须在 15 分钟内平缓回升且不得反弹超过事件前基线；模型若允许事件后立即全额回补，须另计补做电量（rebound）。
4. **第二问的迁移方案可与之叠加。** 本文明确指出单站灵活性有上限，把跨地域迁移列为后续方向；因此“站内降载 3 小时”与“跨区迁移任务”应作为两种独立手段分别建模，再比较通信与延迟代价，避免重复计算同一份弹性。
5. **第三问可直接引用的政策论据。** 灵活数据中心可加快并网审批、避免基础设施升级、在容量与辅助服务市场获得补偿；写信时可把“允许非实时任务参与需求响应”写成对并网条件的对价，而非单纯补贴。
